<!DOCTYPE html>
<html lang="ko" dir="ltr"><head><title>광암 PLC XG5000 구조 및 통신 맵 · Read Only</title><meta charset="utf-8"/><link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com"/><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Noto Sans KR:wght@400;700&amp;family=Noto Sans KR:ital,wght@0,400;0,600;1,400;1,600&amp;family=IBM Plex Mono:wght@400;600&amp;display=swap"/><link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin="anonymous"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="og:site_name" content="Water-AI Project"/><meta property="og:title" content="광암 PLC XG5000 구조 및 통신 맵 · Read Only"/><meta property="og:type" content="website"/><meta name="twitter:card" content="summary_large_image"/><meta name="twitter:title" content="광암 PLC XG5000 구조 및 통신 맵 · Read Only"/><meta name="twitter:description" content="광암 PLC XG5000 구조 및 통신 맵 0."/><meta property="og:description" content="광암 PLC XG5000 구조 및 통신 맵 0."/><meta property="og:image:alt" content="광암 PLC XG5000 구조 및 통신 맵 0."/><meta property="og:image" content="https://water-ai.pages.dev/static/og-image.png"/><meta property="og:image:url" content="https://water-ai.pages.dev/static/og-image.png"/><meta name="twitter:image" content="https://water-ai.pages.dev/static/og-image.png"/><meta property="og:image:type" content="image/.png"/><meta property="twitter:domain" content="water-ai.pages.dev"/><meta property="og:url" content="https://water-ai.pages.dev/광암/20-현장-시스템/04-광암-PLC-XG5000-구조-및-통신맵"/><meta property="twitter:url" content="https://water-ai.pages.dev/광암/20-현장-시스템/04-광암-PLC-XG5000-구조-및-통신맵"/><link rel="icon" href="../../static/icon.png"/><meta name="description" content="광암 PLC XG5000 구조 및 통신 맵 0."/><meta name="generator" content="Quartz"/><link href="../../index.css" rel="stylesheet" type="text/css" data-persist="true"/><style>.expand-button {
  position: absolute;
  display: flex;
  float: right;
  padding: 0.4rem;
  margin: 0.3rem;
  right: 0;
  color: var(--gray);
  border-color: var(--dark);
  background-color: var(--light);
  border: 1px solid;
  border-radius: 5px;
  opacity: 0;
  transition: 0.2s;
}
.expand-button > svg {
  fill: var(--light);
  filter: contrast(0.3);
}
.expand-button:hover {
  cursor: pointer;
  border-color: var(--secondary);
}
.expand-button:focus {
  outline: 0;
}

pre:hover > .expand-button {
  opacity: 1;
  transition: 0.2s;
}

#mermaid-container {
  position: fixed;
  contain: layout;
  z-index: 999;
  left: 0;
  top: 0;
  width: 100vw;
  height: 100vh;
  overflow: hidden;
  display: none;
  backdrop-filter: blur(4px);
  background: rgba(0, 0, 0, 0.5);
}
#mermaid-container.active {
  display: inline-block;
}
#mermaid-container > #mermaid-space {
  border: 1px solid var(--lightgray);
  background-color: var(--light);
  border-radius: 5px;
  position: fixed;
  top: 50%;
  left: 50%;
  transform: translate(-50%, -50%);
  height: 80vh;
  width: 80vw;
  overflow: hidden;
}
#mermaid-container > #mermaid-space > .mermaid-content {
  position: relative;
  transform-origin: 0 0;
  transition: transform 0.1s ease;
  overflow: visible;
  min-height: 200px;
  min-width: 200px;
}
#mermaid-container > #mermaid-space > .mermaid-content pre {
  margin: 0;
  border: none;
}
#mermaid-container > #mermaid-space > .mermaid-content svg {
  max-width: none;
  height: auto;
}
#mermaid-container > #mermaid-space > .mermaid-controls {
  position: absolute;
  bottom: 20px;
  right: 20px;
  display: flex;
  gap: 8px;
  padding: 8px;
  background: var(--light);
  border: 1px solid var(--lightgray);
  border-radius: 6px;
  box-shadow: 0 2px 4px rgba(0, 0, 0, 0.1);
  z-index: 2;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button {
  display: flex;
  align-items: center;
  justify-content: center;
  width: 32px;
  height: 32px;
  padding: 0;
  border: 1px solid var(--lightgray);
  background: var(--light);
  color: var(--dark);
  border-radius: 4px;
  cursor: pointer;
  font-size: 16px;
  font-family: var(--bodyFont);
  transition: all 0.2s ease;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:hover {
  background: var(--lightgray);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:active {
  transform: translateY(1px);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:nth-child(2) {
  width: auto;
  padding: 0 12px;
  font-size: 14px;
}
/*# sourceMappingURL=data:application/json;charset=utf-8;base64,eyJ2ZXJzaW9uIjozLCJzb3VyY2VSb290IjoiQzpcXFdPUktcXE9CU0lESUFOXFwuV2F0ZXItQUktV2ViLUxvY2FsXFxxdWFydHpcXHF1YXJ0elxcY29tcG9uZW50c1xcc3R5bGVzIiwic291cmNlcyI6WyJtZXJtYWlkLmlubGluZS5zY3NzIl0sIm5hbWVzIjpbXSwibWFwcGluZ3MiOiJBQUFBO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFHRjtFQUNFOzs7QUFLRjtFQUNFO0VBQ0E7OztBQUlKO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTs7QUFFQTtFQUNFOztBQUdGO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFJSjtFQUNFO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBOztBQUVBO0VBQ0U7O0FBR0Y7RUFDRTs7QUFJRjtFQUNFO0VBQ0E7RUFDQSIsInNvdXJjZXNDb250ZW50IjpbIi5leHBhbmQtYnV0dG9uIHtcbiAgcG9zaXRpb246IGFic29sdXRlO1xuICBkaXNwbGF5OiBmbGV4O1xuICBmbG9hdDogcmlnaHQ7XG4gIHBhZGRpbmc6IDAuNHJlbTtcbiAgbWFyZ2luOiAwLjNyZW07XG4gIHJpZ2h0OiAwOyAvLyBOT1RFOiByaWdodCB3aWxsIGJlIHNldCBpbiBtZXJtYWlkLmlubGluZS50c1xuICBjb2xvcjogdmFyKC0tZ3JheSk7XG4gIGJvcmRlci1jb2xvcjogdmFyKC0tZGFyayk7XG4gIGJhY2tncm91bmQtY29sb3I6IHZhcigtLWxpZ2h0KTtcbiAgYm9yZGVyOiAxcHggc29saWQ7XG4gIGJvcmRlci1yYWRpdXM6IDVweDtcbiAgb3BhY2l0eTogMDtcbiAgdHJhbnNpdGlvbjogMC4ycztcblxuICAmID4gc3ZnIHtcbiAgICBmaWxsOiB2YXIoLS1saWdodCk7XG4gICAgZmlsdGVyOiBjb250cmFzdCgwLjMpO1xuICB9XG5cbiAgJjpob3ZlciB7XG4gICAgY3Vyc29yOiBwb2ludGVyO1xuICAgIGJvcmRlci1jb2xvcjogdmFyKC0tc2Vjb25kYXJ5KTtcbiAgfVxuXG4gICY6Zm9jdXMge1xuICAgIG91dGxpbmU6IDA7XG4gIH1cbn1cblxucHJlIHtcbiAgJjpob3ZlciA+IC5leHBhbmQtYnV0dG9uIHtcbiAgICBvcGFjaXR5OiAxO1xuICAgIHRyYW5zaXRpb246IDAuMnM7XG4gIH1cbn1cblxuI21lcm1haWQtY29udGFpbmVyIHtcbiAgcG9zaXRpb246IGZpeGVkO1xuICBjb250YWluOiBsYXlvdXQ7XG4gIHotaW5kZXg6IDk5OTtcbiAgbGVmdDogMDtcbiAgdG9wOiAwO1xuICB3aWR0aDogMTAwdnc7XG4gIGhlaWdodDogMTAwdmg7XG4gIG92ZXJmbG93OiBoaWRkZW47XG4gIGRpc3BsYXk6IG5vbmU7XG4gIGJhY2tkcm9wLWZpbHRlcjogYmx1cig0cHgpO1xuICBiYWNrZ3JvdW5kOiByZ2JhKDAsIDAsIDAsIDAuNSk7XG5cbiAgJi5hY3RpdmUge1xuICAgIGRpc3BsYXk6IGlubGluZS1ibG9jaztcbiAgfVxuXG4gICYgPiAjbWVybWFpZC1zcGFjZSB7XG4gICAgYm9yZGVyOiAxcHggc29saWQgdmFyKC0tbGlnaHRncmF5KTtcbiAgICBiYWNrZ3JvdW5kLWNvbG9yOiB2YXIoLS1saWdodCk7XG4gICAgYm9yZGVyLXJhZGl1czogNXB4O1xuICAgIHBvc2l0aW9uOiBmaXhlZDtcbiAgICB0b3A6IDUwJTtcbiAgICBsZWZ0OiA1MCU7XG4gICAgdHJhbnNmb3JtOiB0cmFuc2xhdGUoLTUwJSwgLTUwJSk7XG4gICAgaGVpZ2h0OiA4MHZoO1xuICAgIHdpZHRoOiA4MHZ3O1xuICAgIG92ZXJmbG93OiBoaWRkZW47XG5cbiAgICAmID4gLm1lcm1haWQtY29udGVudCB7XG4gICAgICBwb3NpdGlvbjogcmVsYXRpdmU7XG4gICAgICB0cmFuc2Zvcm0tb3JpZ2luOiAwIDA7XG4gICAgICB0cmFuc2l0aW9uOiB0cmFuc2Zvcm0gMC4xcyBlYXNlO1xuICAgICAgb3ZlcmZsb3c6IHZpc2libGU7XG4gICAgICBtaW4taGVpZ2h0OiAyMDBweDtcbiAgICAgIG1pbi13aWR0aDogMjAwcHg7XG5cbiAgICAgIHByZSB7XG4gICAgICAgIG1hcmdpbjogMDtcbiAgICAgICAgYm9yZGVyOiBub25lO1xuICAgICAgfVxuXG4gICAgICBzdmcge1xuICAgICAgICBtYXgtd2lkdGg6IG5vbmU7XG4gICAgICAgIGhlaWdodDogYXV0bztcbiAgICAgIH1cbiAgICB9XG5cbiAgICAmID4gLm1lcm1haWQtY29udHJvbHMge1xuICAgICAgcG9zaXRpb246IGFic29sdXRlO1xuICAgICAgYm90dG9tOiAyMHB4O1xuICAgICAgcmlnaHQ6IDIwcHg7XG4gICAgICBkaXNwbGF5OiBmbGV4O1xuICAgICAgZ2FwOiA4cHg7XG4gICAgICBwYWRkaW5nOiA4cHg7XG4gICAgICBiYWNrZ3JvdW5kOiB2YXIoLS1saWdodCk7XG4gICAgICBib3JkZXI6IDFweCBzb2xpZCB2YXIoLS1saWdodGdyYXkpO1xuICAgICAgYm9yZGVyLXJhZGl1czogNnB4O1xuICAgICAgYm94LXNoYWRvdzogMCAycHggNHB4IHJnYmEoMCwgMCwgMCwgMC4xKTtcbiAgICAgIHotaW5kZXg6IDI7XG5cbiAgICAgIC5tZXJtYWlkLWNvbnRyb2wtYnV0dG9uIHtcbiAgICAgICAgZGlzcGxheTogZmxleDtcbiAgICAgICAgYWxpZ24taXRlbXM6IGNlbnRlcjtcbiAgICAgICAganVzdGlmeS1jb250ZW50OiBjZW50ZXI7XG4gICAgICAgIHdpZHRoOiAzMnB4O1xuICAgICAgICBoZWlnaHQ6IDMycHg7XG4gICAgICAgIHBhZGRpbmc6IDA7XG4gICAgICAgIGJvcmRlcjogMXB4IHNvbGlkIHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0KTtcbiAgICAgICAgY29sb3I6IHZhcigtLWRhcmspO1xuICAgICAgICBib3JkZXItcmFkaXVzOiA0cHg7XG4gICAgICAgIGN1cnNvcjogcG9pbnRlcjtcbiAgICAgICAgZm9udC1zaXplOiAxNnB4O1xuICAgICAgICBmb250LWZhbWlseTogdmFyKC0tYm9keUZvbnQpO1xuICAgICAgICB0cmFuc2l0aW9uOiBhbGwgMC4ycyBlYXNlO1xuXG4gICAgICAgICY6aG92ZXIge1xuICAgICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIH1cblxuICAgICAgICAmOmFjdGl2ZSB7XG4gICAgICAgICAgdHJhbnNmb3JtOiB0cmFuc2xhdGVZKDFweCk7XG4gICAgICAgIH1cblxuICAgICAgICAvLyBTdHlsZSB0aGUgcmVzZXQgYnV0dG9uIGRpZmZlcmVudGx5XG4gICAgICAgICY6bnRoLWNoaWxkKDIpIHtcbiAgICAgICAgICB3aWR0aDogYXV0bztcbiAgICAgICAgICBwYWRkaW5nOiAwIDEycHg7XG4gICAgICAgICAgZm9udC1zaXplOiAxNHB4O1xuICAgICAgICB9XG4gICAgICB9XG4gICAgfVxuICB9XG59XG4iXX0= */</style><link href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css" rel="stylesheet" type="text/css" data-persist="true"/><script src="../../prescript.js" type="application/javascript" data-persist="true"></script><script type="application/javascript" data-persist="true">const fetchData = fetch("../../static/contentIndex.json").then(data => data.json())</script></head><body data-slug="광암/20-현장-시스템/04-광암-PLC-XG5000-구조-및-통신맵"><div id="quartz-root" class="page"><div id="quartz-body"><div class="left sidebar"><h2 class="page-title"><a href="../..">Water-AI Project</a></h2><div class="spacer mobile-only"></div><div class="flex-component" style="flex-direction: row; flex-wrap: nowrap; gap: 1rem;"><div style="flex-grow: 1; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><div class="search"><button class="search-button"><svg role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 19.9 19.7"><title>Search</title><g class="search-path" fill="none"><path stroke-linecap="square" d="M18.5 18.3l-5.4-5.4"></path><circle cx="8" cy="8" r="7"></circle></g></svg><p>검색</p></button><div class="search-container"><div class="search-space"><input autocomplete="off" class="search-bar" name="search" type="text" aria-label="검색어를 입력하세요" placeholder="검색어를 입력하세요"/><div class="search-layout" data-preview="true"></div></div></div></div></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="darkmode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="dayIcon" x="0px" y="0px" viewBox="0 0 35 35" style="enable-background:new 0 0 35 35" xml:space="preserve" aria-label="다크 모드"><title>다크 모드</title><path d="M6,17.5C6,16.672,5.328,16,4.5,16h-3C0.672,16,0,16.672,0,17.5    S0.672,19,1.5,19h3C5.328,19,6,18.328,6,17.5z M7.5,26c-0.414,0-0.789,0.168-1.061,0.439l-2,2C4.168,28.711,4,29.086,4,29.5    C4,30.328,4.671,31,5.5,31c0.414,0,0.789-0.168,1.06-0.44l2-2C8.832,28.289,9,27.914,9,27.5C9,26.672,8.329,26,7.5,26z M17.5,6    C18.329,6,19,5.328,19,4.5v-3C19,0.672,18.329,0,17.5,0S16,0.672,16,1.5v3C16,5.328,16.671,6,17.5,6z M27.5,9    c0.414,0,0.789-0.168,1.06-0.439l2-2C30.832,6.289,31,5.914,31,5.5C31,4.672,30.329,4,29.5,4c-0.414,0-0.789,0.168-1.061,0.44    l-2,2C26.168,6.711,26,7.086,26,7.5C26,8.328,26.671,9,27.5,9z M6.439,8.561C6.711,8.832,7.086,9,7.5,9C8.328,9,9,8.328,9,7.5    c0-0.414-0.168-0.789-0.439-1.061l-2-2C6.289,4.168,5.914,4,5.5,4C4.672,4,4,4.672,4,5.5c0,0.414,0.168,0.789,0.439,1.06    L6.439,8.561z M33.5,16h-3c-0.828,0-1.5,0.672-1.5,1.5s0.672,1.5,1.5,1.5h3c0.828,0,1.5-0.672,1.5-1.5S34.328,16,33.5,16z     M28.561,26.439C28.289,26.168,27.914,26,27.5,26c-0.828,0-1.5,0.672-1.5,1.5c0,0.414,0.168,0.789,0.439,1.06l2,2    C28.711,30.832,29.086,31,29.5,31c0.828,0,1.5-0.672,1.5-1.5c0-0.414-0.168-0.789-0.439-1.061L28.561,26.439z M17.5,29    c-0.829,0-1.5,0.672-1.5,1.5v3c0,0.828,0.671,1.5,1.5,1.5s1.5-0.672,1.5-1.5v-3C19,29.672,18.329,29,17.5,29z M17.5,7    C11.71,7,7,11.71,7,17.5S11.71,28,17.5,28S28,23.29,28,17.5S23.29,7,17.5,7z M17.5,25c-4.136,0-7.5-3.364-7.5-7.5    c0-4.136,3.364-7.5,7.5-7.5c4.136,0,7.5,3.364,7.5,7.5C25,21.636,21.636,25,17.5,25z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="nightIcon" x="0px" y="0px" viewBox="0 0 100 100" style="enable-background:new 0 0 100 100" xml:space="preserve" aria-label="라이트 모드"><title>라이트 모드</title><path d="M96.76,66.458c-0.853-0.852-2.15-1.064-3.23-0.534c-6.063,2.991-12.858,4.571-19.655,4.571  C62.022,70.495,50.88,65.88,42.5,57.5C29.043,44.043,25.658,23.536,34.076,6.47c0.532-1.08,0.318-2.379-0.534-3.23  c-0.851-0.852-2.15-1.064-3.23-0.534c-4.918,2.427-9.375,5.619-13.246,9.491c-9.447,9.447-14.65,22.008-14.65,35.369  c0,13.36,5.203,25.921,14.65,35.368s22.008,14.65,35.368,14.65c13.361,0,25.921-5.203,35.369-14.65  c3.872-3.871,7.064-8.328,9.491-13.246C97.826,68.608,97.611,67.309,96.76,66.458z"></path></svg></button></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="readermode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="readerIcon" fill="currentColor" stroke="currentColor" stroke-width="0.2" stroke-linecap="round" stroke-linejoin="round" width="64px" height="64px" viewBox="0 0 24 24" aria-label="리더 모드"><title>리더 모드</title><g transform="translate(-1.8, -1.8) scale(1.15, 1.2)"><path d="M8.9891247,2.5 C10.1384702,2.5 11.2209868,2.96705384 12.0049645,3.76669482 C12.7883914,2.96705384 13.8709081,2.5 15.0202536,2.5 L18.7549359,2.5 C19.1691495,2.5 19.5049359,2.83578644 19.5049359,3.25 L19.5046891,4.004 L21.2546891,4.00457396 C21.6343849,4.00457396 21.9481801,4.28672784 21.9978425,4.6528034 L22.0046891,4.75457396 L22.0046891,20.25 C22.0046891,20.6296958 21.7225353,20.943491 21.3564597,20.9931534 L21.2546891,21 L2.75468914,21 C2.37499337,21 2.06119817,20.7178461 2.01153575,20.3517706 L2.00468914,20.25 L2.00468914,4.75457396 C2.00468914,4.37487819 2.28684302,4.061083 2.65291858,4.01142057 L2.75468914,4.00457396 L4.50368914,4.004 L4.50444233,3.25 C4.50444233,2.87030423 4.78659621,2.55650904 5.15267177,2.50684662 L5.25444233,2.5 L8.9891247,2.5 Z M4.50368914,5.504 L3.50468914,5.504 L3.50468914,19.5 L10.9478955,19.4998273 C10.4513189,18.9207296 9.73864328,18.5588115 8.96709342,18.5065584 L8.77307039,18.5 L5.25444233,18.5 C4.87474657,18.5 4.56095137,18.2178461 4.51128895,17.8517706 L4.50444233,17.75 L4.50368914,5.504 Z M19.5049359,17.75 C19.5049359,18.1642136 19.1691495,18.5 18.7549359,18.5 L15.2363079,18.5 C14.3910149,18.5 13.5994408,18.8724714 13.0614828,19.4998273 L20.5046891,19.5 L20.5046891,5.504 L19.5046891,5.504 L19.5049359,17.75 Z M18.0059359,3.999 L15.0202536,4 L14.8259077,4.00692283 C13.9889509,4.06666544 13.2254227,4.50975805 12.7549359,5.212 L12.7549359,17.777 L12.7782651,17.7601316 C13.4923805,17.2719483 14.3447024,17 15.2363079,17 L18.0059359,16.999 L18.0056891,4.798 L18.0033792,4.75457396 L18.0056891,4.71 L18.0059359,3.999 Z M8.9891247,4 L6.00368914,3.999 L6.00599909,4.75457396 L6.00599909,4.75457396 L6.00368914,4.783 L6.00368914,16.999 L8.77307039,17 C9.57551536,17 10.3461406,17.2202781 11.0128313,17.6202194 L11.2536891,17.776 L11.2536891,5.211 C10.8200889,4.56369974 10.1361548,4.13636104 9.37521067,4.02745763 L9.18347055,4.00692283 L8.9891247,4 Z"></path></g></svg></button></div></div><div class="explorer" data-behavior="link" data-collapsed="collapsed" data-savestate="true" data-data-fns="{&quot;order&quot;:[&quot;filter&quot;,&quot;map&quot;,&quot;sort&quot;],&quot;sortFn&quot;:&quot;(a,b)=>!a.isFolder&amp;&amp;!b.isFolder||a.isFolder&amp;&amp;b.isFolder?a.displayName.localeCompare(b.displayName,void 0,{numeric:!0,sensitivity:\&quot;base\&quot;}):!a.isFolder&amp;&amp;b.isFolder?1:-1&quot;,&quot;filterFn&quot;:&quot;node=>node.slugSegment!==\&quot;tags\&quot;&quot;,&quot;mapFn&quot;:&quot;node=>node&quot;}"><button type="button" class="explorer-toggle mobile-explorer hide-until-loaded" data-mobile="true" aria-controls="explorer-137"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide-menu"><line x1="4" x2="20" y1="12" y2="12"></line><line x1="4" x2="20" y1="6" y2="6"></line><line x1="4" x2="20" y1="18" y2="18"></line></svg></button><button type="button" class="title-button explorer-toggle desktop-explorer" data-mobile="false" aria-expanded="true"><h2>탐색기</h2><svg xmlns="http://www.w3.org/2000/svg" width="14" height="14" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><div id="explorer-137" class="explorer-content" aria-expanded="false" role="group"><ul class="explorer-ul overflow" id="list-0"><li class="overflow-end"></li></ul></div><template id="template-file"><li><a href="#"></a></li></template><template id="template-folder"><li><div class="folder-container"><svg xmlns="http://www.w3.org/2000/svg" width="12" height="12" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="folder-icon"><polyline points="6 9 12 15 18 9"></polyline></svg><div><button class="folder-button"><span class="folder-title"></span></button></div></div><div class="folder-outer"><ul class="content"></ul></div></li></template></div></div><div class="center"><div class="page-header"><div class="popover-hint"><nav class="breadcrumb-container" aria-label="breadcrumbs"><div class="breadcrumb-element"><a href="../../">Home</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../광암/">광암</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../광암/20-현장-시스템/">20 현장 시스템</a><p> ❯ </p></div><div class="breadcrumb-element"><a href>광암 PLC XG5000 구조 및 통신 맵</a></div></nav><h1 class="article-title">광암 PLC XG5000 구조 및 통신 맵</h1><p show-comma="true" class="content-meta"><time datetime="2026-09-14T01:41:05.536Z">2026년 9월 14일</time><span>13 min read</span></p></div></div><article class="popover-hint"><h1 id="광암-plc-xg5000-구조-및-통신-맵">광암 PLC XG5000 구조 및 통신 맵<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#광암-plc-xg5000-구조-및-통신-맵" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h1>
<h2 id="0-목적">0. 목적<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#0-목적" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p><code>PLC-COLLECT-COMPLETE-20260908-161455-0c958e</code> 수집본의 XG5000 프로젝트를 기준으로 <strong>광암 PLC 계층, 공정별 역할, PLC 간 통신관계, 상위 Wonderware 연결 지점</strong>을 정리한다.</p>
<p>이 문서는 다음을 명확히 구분한다.</p>
<ul>
<li><strong>자료로 확인된 내용</strong>: 수집 로그, 프로젝트 파일명, XG5000 프로젝트 분석에서 확인된 구성</li>
<li><strong>강한 분석 판단</strong>: 여러 프로젝트의 통신영역과 Station 수가 일치하여 구조적으로 타당한 관계</li>
<li><strong>추가 확인 필요</strong>: 실제 현장 런타임 최신본, Primary/Standby 의미, 개별 국번 매핑, Historian 저장 경로</li>
</ul>
<hr/>
<h2 id="1-xg5000-원본-수집-상태">1. XG5000 원본 수집 상태<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#1-xg5000-원본-수집-상태" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>수집 로그 기준:</p>





























<div class="table-container"><table><thead><tr><th>항목</th><th style="text-align:right;">결과</th></tr></thead><tbody><tr><td>원본 스캔 폴더</td><td style="text-align:right;">259</td></tr><tr><td>전체 스캔 파일</td><td style="text-align:right;">1,738</td></tr><tr><td>선택된 XG5000 프로젝트 <code>.xgwx</code></td><td style="text-align:right;"><strong>155</strong></td></tr><tr><td>복사 성공</td><td style="text-align:right;"><strong>155</strong></td></tr><tr><td>수집 오류</td><td style="text-align:right;"><strong>0</strong></td></tr></tbody></table></div>
<blockquote>
<p><strong>주의:</strong> <code>.xgwx</code> 155개는 PLC 155대를 의미하지 않는다. 동일 설비의 과거본, 수정본, <code>OLD</code> 폴더, 날짜별 백업이 포함되어 있다. 실제 현장 PLC 대수와 최신 운전 프로젝트는 별도 정규화가 필요하다.</p>
</blockquote>
<p>수집 README에는 이번 패키지가 <strong>InTouch/Historian/DB 파일을 수집하지 않았음</strong>이 명시되어 있다. 따라서 이 패키지만으로 최종 DB 저장 위치를 확정하지 않는다.</p>
<hr/>
<h2 id="2-현재-파악된-plc-계층">2. 현재 파악된 PLC 계층<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#2-현재-파악된-plc-계층" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<pre><button class="expand-button" aria-label="Expand mermaid diagram" data-view-component="true"><svg width="16" height="16" viewBox="0 0 16 16" fill="currentColor"><path fill-rule="evenodd" d="M3.72 3.72a.75.75 0 011.06 1.06L2.56 7h10.88l-2.22-2.22a.75.75 0 011.06-1.06l3.5 3.5a.75.75 0 010 1.06l-3.5 3.5a.75.75 0 11-1.06-1.06l2.22-2.22H2.56l2.22 2.22a.75.75 0 11-1.06 1.06l-3.5-3.5a.75.75 0 010-1.06l3.5-3.5z"></path></svg></button><code class="mermaid" data-clipboard="&quot;flowchart TB\n    FIELD[\&quot;현장 센서 / 계측기 / 펌프 / 밸브 / 약품 / 전력\&quot;]\n\n    subgraph LOCAL[\&quot;공정·설비별 PLC\&quot;]\n      P22[\&quot;P22 약품\&quot;]\n      P23[\&quot;P23 오존\&quot;]\n      CO2[\&quot;CO2\&quot;]\n      CL[\&quot;염소 제어반\&quot;]\n      FCC[\&quot;FCC1_1~FCC3_8\n여과지 Local PLC 24개\&quot;]\n    end\n\n    subgraph PCS[\&quot;주요 공정 PCS 계층\&quot;]\n      PCS1[\&quot;PCS1\n착수·약품·혼화·침전\&quot;]\n      PCS2[\&quot;PCS2\n여과 계통 / FCC 데이터 집약\&quot;]\n      PCS4[\&quot;PCS4\n슬러지·배출수 계통\&quot;]\n      PCS5[\&quot;PCS5\n중계펌프장\&quot;]\n      PCS6[\&quot;PCS6\n활성탄·역세 계통\&quot;]\n      PCSM[\&quot;PCS_M\n관리본관 / 통신·계측 집약\&quot;]\n    end\n\n    FIELD --> LOCAL\n    FIELD --> PCS\n    FCC &lt;--> PCS2\n    LOCAL &lt;--> PCS\n\n    PCS -->|\&quot;192.9.211.x / 192.9.212.x\nFEnet 계열\&quot;| DXP[\&quot;DeviceXPlorer\n광암 설정은 192.9.211.x PLC 13개 확인\&quot;]\n    DXP --> IT[\&quot;Wonderware InTouch\&quot;]\n    IT --> HIST[\&quot;Historian\&quot;]\n    IT --> ALM[\&quot;WWALMDB\nAlarm/Event\&quot;]&quot;">flowchart TB
    FIELD[&quot;현장 센서 / 계측기 / 펌프 / 밸브 / 약품 / 전력&quot;]

    subgraph LOCAL[&quot;공정·설비별 PLC&quot;]
      P22[&quot;P22 약품&quot;]
      P23[&quot;P23 오존&quot;]
      CO2[&quot;CO2&quot;]
      CL[&quot;염소 제어반&quot;]
      FCC[&quot;FCC1_1~FCC3_8
여과지 Local PLC 24개&quot;]
    end

    subgraph PCS[&quot;주요 공정 PCS 계층&quot;]
      PCS1[&quot;PCS1
착수·약품·혼화·침전&quot;]
      PCS2[&quot;PCS2
여과 계통 / FCC 데이터 집약&quot;]
      PCS4[&quot;PCS4
슬러지·배출수 계통&quot;]
      PCS5[&quot;PCS5
중계펌프장&quot;]
      PCS6[&quot;PCS6
활성탄·역세 계통&quot;]
      PCSM[&quot;PCS_M
관리본관 / 통신·계측 집약&quot;]
    end

    FIELD --> LOCAL
    FIELD --> PCS
    FCC &lt;--> PCS2
    LOCAL &lt;--> PCS

    PCS -->|&quot;192.9.211.x / 192.9.212.x
FEnet 계열&quot;| DXP[&quot;DeviceXPlorer
광암 설정은 192.9.211.x PLC 13개 확인&quot;]
    DXP --> IT[&quot;Wonderware InTouch&quot;]
    IT --> HIST[&quot;Historian&quot;]
    IT --> ALM[&quot;WWALMDB
Alarm/Event&quot;]
</code><div id="mermaid-container" role="dialog"><div id="mermaid-space"><div class="mermaid-content"></div></div></div></pre>
<p>현재 핵심은 <strong>광암이 단일 PLC 구조가 아니라 공정별 PLC + 여과지 FCC 로컬 PLC + 상위 PCS 계층으로 분산된 구조</strong>라는 점이다.</p>
<hr/>
<h2 id="3-주요-plc프로젝트-역할-정리">3. 주요 PLC/프로젝트 역할 정리<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#3-주요-plc프로젝트-역할-정리" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>

































































<div class="table-container"><table><thead><tr><th>PLC/계열</th><th>XG5000 분석에서 확인된 주요 기능</th><th>현재 판단</th></tr></thead><tbody><tr><td><strong>PCS1</strong></td><td>착수정 AUTO, 약품투입, 혼화지 AUTO, 침전지 AUTO, 인발밸브 AUTO, 전력감시, 계측기기 통신</td><td>주요 정수공정 제어 PLC</td></tr><tr><td><strong>PCS2</strong></td><td>여과지역세 AUTO, 착수정 유입밸브, 염소설비, 활성탄 급수펌프, 주변전실 통신, 전력감시</td><td>여과계통 제어 + FCC 데이터 집약 중심</td></tr><tr><td><strong>P23 오존</strong></td><td>수동운전, 자동운전, 대수운전, 오존 제어연산, 상위통신</td><td>오존 공정 제어 PLC</td></tr><tr><td><strong>PCS4</strong></td><td>배슬러지지, 농축조, 배출수지, 저류조 AUTO</td><td>슬러지/배출수 계통 제어</td></tr><tr><td><strong>PCS5</strong></td><td>중계펌프 AUTO, Equipment Control</td><td>중계펌프장 제어</td></tr><tr><td><strong>PCS6</strong></td><td>회수조, 역세순번 결정, 역세여과공정</td><td>활성탄/역세 공정 제어</td></tr><tr><td><strong>PCS_M</strong></td><td>AI/DI/AO/DO, 고속링크, 계측기 통신</td><td>관리본관 통신·계측 집약 계열</td></tr><tr><td><strong>P22 약품</strong></td><td>AUTO, PID, Control, Network</td><td>약품투입 로컬 제어</td></tr><tr><td><strong>CO2</strong></td><td>유량적산, 컨트롤밸브, 가압펌프, 용해수펌프, 기화기</td><td>CO2 공정 제어</td></tr><tr><td><strong>염소제어반</strong></td><td>염소제어반 운전 로직</td><td>염소 로컬 제어</td></tr><tr><td><strong>FCC1_1~FCC3_8</strong></td><td>REMOTE/SEMI_AUTO/LOCAL, 역세 펌프·브로워 지령, RUN/STOP/ERROR</td><td>여과지 로컬 제어 PLC 24개</td></tr></tbody></table></div>
<blockquote>
<p>프로그램 기능은 확보 원본에서 확인한 내용이지만, <strong>어느 파일이 현재 PLC에 다운로드된 최종 운전본인지</strong>는 현장 Online Compare 또는 PLC Upload와 대조하여 최종 확정해야 한다.</p>
</blockquote>
<hr/>
<h2 id="4-fenet-이중-통신망으로-보이는-구조">4. FEnet 이중 통신망으로 보이는 구조<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#4-fenet-이중-통신망으로-보이는-구조" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>주요 PLC 프로젝트에서 반복적으로 다음 두 대역이 확인된다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>192.9.211.xxx</span></span>
<span data-line><span>192.9.212.xxx</span></span></code></pre></figure>
<p>그리고 주요 PCS에서 FEnet Ethernet 모듈이 복수 구성된 흔적이 확인된다.</p>
<p>따라서 현재 판단은:</p>
<blockquote>
<p><strong>주요 PCS가 192.9.211.x / 192.9.212.x 두 FEnet 경로를 사용한다.</strong></p>
</blockquote>
<p>단, 다음은 아직 확정하지 않는다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>211망 = Primary</span></span>
<span data-line><span>212망 = Standby</span></span></code></pre></figure>
<p>Primary/Secondary 또는 제어망/감시망의 실제 의미는 <strong>네트워크 구성도, DeviceXPlorer 설정, PLC Online 상태</strong>를 함께 봐야 한다.</p>
<p>Wonderware <code>DXPSV.dxp</code>에서 현재 직접 확인된 상위 수집 경로는 <code>192.9.211.x</code> 계열이다. 따라서 <code>212.x</code>가 상위 HMI에서 어떻게 쓰이는지는 별도 확인 대상이다.</p>
<hr/>
<h2 id="5-pcs2--fcc-24개-구조">5. PCS2 ↔ FCC 24개 구조<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#5-pcs2--fcc-24개-구조" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<h3 id="51-자료로-확인된-것">5.1 자료로 확인된 것<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#51-자료로-확인된-것" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>
<p>프로젝트 수집본에 다음 FCC가 존재한다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>FCC1_1 ~ FCC1_8</span></span>
<span data-line><span>FCC2_1 ~ FCC2_8</span></span>
<span data-line><span>FCC3_1 ~ FCC3_8</span></span></code></pre></figure>
<p>총 <strong>24개</strong>다.</p>
<p>FCC 프로젝트에서는 로컬/리모트 운전과 역세 펌프·브로워 지령 등 실제 제어 로직이 확인되므로 단순 계측 수집기가 아니라 <strong>여과지 로컬 제어 PLC</strong>로 본다.</p>
<h3 id="52-강한-분석-판단">5.2 강한 분석 판단<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#52-강한-분석-판단" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>
<p>PCS2 통신영역 분석에서는 Station 1~24에 대해 반복되는 송수신 Word 블록 구조가 확인된다.</p>
<p>대표 패턴:</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>PCS2 공통 송신</span></span>
<span data-line><span>%MW4936  ── 64 Word ──> FCC 측 공통영역</span></span>
<span data-line> </span>
<span data-line><span>PCS2 Station 1</span></span>
<span data-line><span>%MW5000  &lt;── 50 Word ── FCC</span></span>
<span data-line><span>%MW5050  ──> 50 Word ── FCC</span></span>
<span data-line> </span>
<span data-line><span>Station 2 ... Station 24</span></span>
<span data-line><span>동일한 50 Word 단위 반복 구조</span></span></code></pre></figure>
<p>FCC 측 대표 프로젝트에서는 대응되는 공통/송수신 영역이 확인된다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>FCC 공통 수신   %MW936   64 Word</span></span>
<span data-line><span>FCC → PCS2      %MW1000  50 Word</span></span>
<span data-line><span>PCS2 → FCC      %MW1050  50 Word</span></span></code></pre></figure>
<p>따라서:</p>
<blockquote>
<p><strong>PCS2가 24개 FCC 여과지 제어계통의 데이터를 집약하고 명령/상태를 교환하는 중심 PLC라는 판단은 매우 강하다.</strong></p>
</blockquote>
<h3 id="53-아직-확인할-것">5.3 아직 확인할 것<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#53-아직-확인할-것" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>
<ul>
<li>Station 1 = FCC1_1 등 <strong>국번 ↔ FCC 이름의 1:1 최종 매핑</strong></li>
<li>PCS2의 FEnet과 FCC의 RAPIEnet 사이 실제 물리/논리 경유 구조</li>
<li>각 50 Word 영역의 변수 의미</li>
<li>현재 운전본 기준 주소 변경 여부</li>
</ul>
<hr/>
<h2 id="6-wonderware와-대조되는-plc-주소">6. Wonderware와 대조되는 PLC 주소<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#6-wonderware와-대조되는-plc-주소" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>기존 <code>DXPSV.dxp</code>에서 확인된 상위 통신 대상은 다음이다.</p>











































































<div class="table-container"><table><thead><tr><th>DeviceXPlorer Device</th><th>의미</th><th style="text-align:right;">원격 IP</th></tr></thead><tbody><tr><td>P1</td><td>PCS#1 약품투입동</td><td style="text-align:right;"><code>192.9.211.10</code></td></tr><tr><td>P2</td><td>PCS#2 여과지동</td><td style="text-align:right;"><code>192.9.211.12</code></td></tr><tr><td>P4</td><td>PCS#4 탈수기동</td><td style="text-align:right;"><code>192.9.211.14</code></td></tr><tr><td>P7</td><td>PCS_M 관리본관</td><td style="text-align:right;"><code>192.9.211.16</code></td></tr><tr><td>P8</td><td>관리본관 워터나우 프로그램</td><td style="text-align:right;"><code>192.9.211.18</code></td></tr><tr><td>P21</td><td>CO2 설비</td><td style="text-align:right;"><code>192.9.211.21</code></td></tr><tr><td>P22</td><td>PAC/약품 설비</td><td style="text-align:right;"><code>192.9.211.22</code></td></tr><tr><td>P23</td><td>오존투입설비</td><td style="text-align:right;"><code>192.9.211.23</code></td></tr><tr><td>P25</td><td>염소투입설비</td><td style="text-align:right;"><code>192.9.211.25</code></td></tr><tr><td>P26</td><td>PCS#4 탈수기제어반</td><td style="text-align:right;"><code>192.9.211.26</code></td></tr><tr><td>P27</td><td>과산화수소 설비</td><td style="text-align:right;"><code>192.9.211.28</code></td></tr><tr><td>P30</td><td>PCS#5 중계펌프장</td><td style="text-align:right;"><code>192.9.211.30</code></td></tr><tr><td>P6</td><td>PCS#6 활성탄여과지동</td><td style="text-align:right;"><code>192.9.211.32</code></td></tr></tbody></table></div>
<p>이 표와 XG5000 프로젝트 내부 FEnet 설정을 대조하면 <strong>PLC 프로젝트 ↔ DeviceXPlorer Device</strong>를 확정할 수 있다.</p>
<hr/>
<h2 id="7-프로젝트-버전-정규화가-필요한-이유">7. 프로젝트 버전 정규화가 필요한 이유<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#7-프로젝트-버전-정규화가-필요한-이유" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>수집본에는 동일 설비의 여러 버전이 공존한다.</p>
<p>예:</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>PCS2</span></span>
<span data-line><span>P2 - 광암_PCS2</span></span>
<span data-line><span>0615_P2 - 광암_PCS2</span></span>
<span data-line><span>Projects/OLD/...</span></span>
<span data-line><span>FCC*_2506xx</span></span>
<span data-line><span>FCC*_2607xx</span></span>
<span data-line><span>PCS6_활성탄 / PCS6_활성탄_260721</span></span>
<span data-line><span>관리본관_PCS_M_191011 / 20260904 계열</span></span></code></pre></figure>
<p>따라서 파일 수정일이 가장 늦다는 이유만으로 <strong>현장 최신본이라고 확정하면 안 된다.</strong></p>
<p>정규화 시 최소 컬럼:</p>
















<div class="table-container"><table><thead><tr><th>canonical_plc</th><th>source_file</th><th>source_date</th><th>project_name</th><th>CPU</th><th>slot/module</th><th>IP_211</th><th>IP_212</th><th style="text-align:right;">program_count</th><th style="text-align:right;">symbol_count</th><th>status</th></tr></thead></table></div>
<p><code>status</code>는 다음처럼 관리한다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>candidate-current</span></span>
<span data-line><span>confirmed-current</span></span>
<span data-line><span>old</span></span>
<span data-line><span>duplicate</span></span>
<span data-line><span>unknown</span></span></code></pre></figure>
<hr/>
<h2 id="8-ai-관점에서-가장-중요한-데이터-계보">8. AI 관점에서 가장 중요한 데이터 계보<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#8-ai-관점에서-가장-중요한-데이터-계보" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>최종적으로 광암 AI에서 필요한 것은 PLC 프로그램 자체가 아니라 아래 연결이다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>현장 계측값/상태</span></span>
<span data-line><span>→ 실제 PLC</span></span>
<span data-line><span>→ PLC 메모리 주소(%MW/%MX/%IX/%QX ...)</span></span>
<span data-line><span>→ PLC 간 고속링크/네트워크 이동 주소</span></span>
<span data-line><span>→ DeviceXPlorer Device/Topic</span></span>
<span data-line><span>→ InTouch Access Name / Tag / Item</span></span>
<span data-line><span>→ Historian Tag</span></span>
<span data-line><span>→ Historian 실제 장기 데이터</span></span>
<span data-line><span>→ AI Canonical Feature</span></span>
<span data-line><span>→ AI Master DB</span></span></code></pre></figure>
<p>예를 들어 원수 탁도 하나도 최종적으로 다음 형태로 추적 가능해야 한다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>RAW_TURBIDITY</span></span>
<span data-line><span>← Historian Tag</span></span>
<span data-line><span>← InTouch Tag</span></span>
<span data-line><span>← Item/PLC Address</span></span>
<span data-line><span>← PCS1 또는 해당 계측 PLC</span></span>
<span data-line><span>← 현장 탁도계</span></span></code></pre></figure>
<hr/>
<h2 id="9-부족한-것">9. 부족한 것<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#9-부족한-것" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ol>
<li><strong>현재 운전 중인 XG5000 프로젝트의 최종본 확정</strong></li>
<li>Station 1<del>24 ↔ FCC1_1</del>FCC3_8 최종 매핑</li>
<li>PLC 주소별 심볼/주석/프로그램/네트워크 블록 데이터 사전</li>
<li>InTouch DBDump의 Access Name / Item Name</li>
<li>Historian Tag 및 Source</li>
<li>Historian 실제 저장기간/주기/Quality</li>
<li><code>192.9.212.x</code> 망의 실제 역할</li>
</ol>
<hr/>
<h2 id="10-다음-작업-우선순위">10. 다음 작업 우선순위<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#10-다음-작업-우선순위" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ol>
<li><strong>155개 XGWX 정규화</strong> — 현재본/구버전/중복 후보 분리</li>
<li><strong>PLC 통신 Matrix 생성</strong> — PLC, IP, 모듈, 고속링크, Station, 송수신 메모리</li>
<li><strong>PLC Address Dictionary 생성</strong> — 주소, 심볼, 주석, 프로그램, 데이터형</li>
<li><strong>InTouch DBDump 확보</strong> — PLC Address ↔ InTouch Tag 연결</li>
<li><strong>Historian Tag Export 확보</strong> — InTouch ↔ Historian 연결</li>
<li><strong>AI Canonical Mapping 작성</strong> — 광암 정수 AI 학습항목으로 정규화</li>
</ol>
<h2 id="관련-문서">관련 문서<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#관련-문서" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ul>
<li><a href="../../광암/20-현장-시스템/01-광암-데이터흐름-및-통신구조" class="internal alias" data-slug="광암/20-현장-시스템/01-광암-데이터흐름-및-통신구조">01-광암-데이터흐름-및-통신구조</a></li>
<li><a href="../../광암/20-현장-시스템/02-Wonderware-DeviceXPlorer-InTouch-Historian-구조" class="internal alias" data-slug="광암/20-현장-시스템/02-Wonderware-DeviceXPlorer-InTouch-Historian-구조">02-Wonderware-DeviceXPlorer-InTouch-Historian-구조</a></li>
<li><a href="../../광암/20-현장-시스템/03-광암-실제-연결-확인-파일-및-설정위치" class="internal alias" data-slug="광암/20-현장-시스템/03-광암-실제-연결-확인-파일-및-설정위치">03-광암-실제-연결-확인-파일-및-설정위치</a></li>
<li><a href="../../광암/30-데이터-분석/02-광암-PLC-태그-Historian-데이터계보-구축" class="internal alias" data-slug="광암/30-데이터-분석/02-광암-PLC-태그-Historian-데이터계보-구축">02-광암-PLC-태그-Historian-데이터계보-구축</a></li>
<li><a href="../../광암/90-근거-기록/2026-09-08-XG5000-PLC원본-분석-기록" class="internal alias" data-slug="광암/90-근거-기록/2026-09-08-XG5000-PLC원본-분석-기록">2026-09-08-XG5000-PLC원본-분석-기록</a></li>
</ul>
<h2 id="2026-09-09-hmi-최신본과-xg5000-후보-대조">2026-09-09 HMI 최신본과 XG5000 후보 대조<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#2026-09-09-hmi-최신본과-xg5000-후보-대조" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>2026-06-22 현재 GFENet Source에는 기존 13개 주요 Topic 외에 다음이 추가돼 있다.</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>P52, P56, PLC3, P16, PLC10</span></span></code></pre></figure>
<p>특히 신규:</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>P16   → 침전지/여과지 잔류염소</span></span>
<span data-line><span>PLC10 → 혼화지/침전지 pH·알카리도 + 조류 측정</span></span></code></pre></figure>
<p>또 P21/P22에 AI 연계 Point가 실제 추가됐다.</p>
<p>XG5000 수집본에는:</p>
<figure data-rehype-pretty-code-figure><pre tabindex="0" data-language="text" data-theme="github-light github-dark"><code data-language="text" data-theme="github-light github-dark" style="display:grid;"><span data-line><span>Projects\약품투입P22_V9_6_20260515_AI\약품투입P22_V9_6_20260515_AI.xgwx</span></span>
<span data-line><span>광암정수장CO2_260515\광암정수장CO2_260515.xgwx</span></span></code></pre></figure>
<p>가 존재한다.</p>
<p>이는 P21/P22 AI 연계 작업과 시간상/설비상 강하게 대응하지만, <strong>현재 PLC 다운로드본 확정은 Online Compare가 필요하다.</strong></p>
<p>다음 작업은 15,153개 HMI/DDE 통합매핑의 <code>DDE_ItemName(MW...)</code>을 XG5000 Symbol/Program에 연결하는 것이다.</p>
<p>상세: <a href="../../광암/30-데이터-분석/05-광암-2026-HMI-DDE-Historian-통합매핑-결과" class="internal alias" data-slug="광암/30-데이터-분석/05-광암-2026-HMI-DDE-Historian-통합매핑-결과">05-광암-2026-HMI-DDE-Historian-통합매핑-결과</a></p></article><hr/><div class="page-footer"></div></div><div class="right sidebar"><div class="graph"><h3>그래프 뷰</h3><div class="graph-outer"><div class="graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:1,&quot;scale&quot;:1.1,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.3,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:false,&quot;enableRadial&quot;:false}"></div><button class="global-graph-icon" aria-label="Global Graph"><svg version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 55 55" fill="currentColor" xml:space="preserve"><path d="M49,0c-3.309,0-6,2.691-6,6c0,1.035,0.263,2.009,0.726,2.86l-9.829,9.829C32.542,17.634,30.846,17,29,17
                s-3.542,0.634-4.898,1.688l-7.669-7.669C16.785,10.424,17,9.74,17,9c0-2.206-1.794-4-4-4S9,6.794,9,9s1.794,4,4,4
                c0.74,0,1.424-0.215,2.019-0.567l7.669,7.669C21.634,21.458,21,23.154,21,25s0.634,3.542,1.688,4.897L10.024,42.562
                C8.958,41.595,7.549,41,6,41c-3.309,0-6,2.691-6,6s2.691,6,6,6s6-2.691,6-6c0-1.035-0.263-2.009-0.726-2.86l12.829-12.829
                c1.106,0.86,2.44,1.436,3.898,1.619v10.16c-2.833,0.478-5,2.942-5,5.91c0,3.309,2.691,6,6,6s6-2.691,6-6c0-2.967-2.167-5.431-5-5.91
                v-10.16c1.458-0.183,2.792-0.759,3.898-1.619l7.669,7.669C41.215,39.576,41,40.26,41,41c0,2.206,1.794,4,4,4s4-1.794,4-4
                s-1.794-4-4-4c-0.74,0-1.424,0.215-2.019,0.567l-7.669-7.669C36.366,28.542,37,26.846,37,25s-0.634-3.542-1.688-4.897l9.665-9.665
                C46.042,11.405,47.451,12,49,12c3.309,0,6-2.691,6-6S52.309,0,49,0z M11,9c0-1.103,0.897-2,2-2s2,0.897,2,2s-0.897,2-2,2
                S11,10.103,11,9z M6,51c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S8.206,51,6,51z M33,49c0,2.206-1.794,4-4,4s-4-1.794-4-4
                s1.794-4,4-4S33,46.794,33,49z M29,31c-3.309,0-6-2.691-6-6s2.691-6,6-6s6,2.691,6,6S32.309,31,29,31z M47,41c0,1.103-0.897,2-2,2
                s-2-0.897-2-2s0.897-2,2-2S47,39.897,47,41z M49,10c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S51.206,10,49,10z"></path></svg></button></div><div class="global-graph-outer"><div class="global-graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:-1,&quot;scale&quot;:0.9,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.2,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:true,&quot;enableRadial&quot;:true}"></div></div></div><div class="toc desktop-only"><button type="button" class="toc-header" aria-controls="toc-92" aria-expanded="true"><h3>목차</h3><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><ul id="list-1" class="toc-content overflow"><li class="depth-0"><a href="#광암-plc-xg5000-구조-및-통신-맵" data-for="광암-plc-xg5000-구조-및-통신-맵">광암 PLC XG5000 구조 및 통신 맵</a></li><li class="depth-1"><a href="#0-목적" data-for="0-목적">0. 목적</a></li><li class="depth-1"><a href="#1-xg5000-원본-수집-상태" data-for="1-xg5000-원본-수집-상태">1. XG5000 원본 수집 상태</a></li><li class="depth-1"><a href="#2-현재-파악된-plc-계층" data-for="2-현재-파악된-plc-계층">2. 현재 파악된 PLC 계층</a></li><li class="depth-1"><a href="#3-주요-plc프로젝트-역할-정리" data-for="3-주요-plc프로젝트-역할-정리">3. 주요 PLC/프로젝트 역할 정리</a></li><li class="depth-1"><a href="#4-fenet-이중-통신망으로-보이는-구조" data-for="4-fenet-이중-통신망으로-보이는-구조">4. FEnet 이중 통신망으로 보이는 구조</a></li><li class="depth-1"><a href="#5-pcs2--fcc-24개-구조" data-for="5-pcs2--fcc-24개-구조">5. PCS2 ↔ FCC 24개 구조</a></li><li class="depth-2"><a href="#51-자료로-확인된-것" data-for="51-자료로-확인된-것">5.1 자료로 확인된 것</a></li><li class="depth-2"><a href="#52-강한-분석-판단" data-for="52-강한-분석-판단">5.2 강한 분석 판단</a></li><li class="depth-2"><a href="#53-아직-확인할-것" data-for="53-아직-확인할-것">5.3 아직 확인할 것</a></li><li class="depth-1"><a href="#6-wonderware와-대조되는-plc-주소" data-for="6-wonderware와-대조되는-plc-주소">6. Wonderware와 대조되는 PLC 주소</a></li><li class="depth-1"><a href="#7-프로젝트-버전-정규화가-필요한-이유" data-for="7-프로젝트-버전-정규화가-필요한-이유">7. 프로젝트 버전 정규화가 필요한 이유</a></li><li class="depth-1"><a href="#8-ai-관점에서-가장-중요한-데이터-계보" data-for="8-ai-관점에서-가장-중요한-데이터-계보">8. AI 관점에서 가장 중요한 데이터 계보</a></li><li class="depth-1"><a href="#9-부족한-것" data-for="9-부족한-것">9. 부족한 것</a></li><li class="depth-1"><a href="#10-다음-작업-우선순위" data-for="10-다음-작업-우선순위">10. 다음 작업 우선순위</a></li><li class="depth-1"><a href="#관련-문서" data-for="관련-문서">관련 문서</a></li><li class="depth-1"><a href="#2026-09-09-hmi-최신본과-xg5000-후보-대조" data-for="2026-09-09-hmi-최신본과-xg5000-후보-대조">2026-09-09 HMI 최신본과 XG5000 후보 대조</a></li><li class="overflow-end"></li></ul></div><div class="backlinks"><h3>백링크</h3><ul id="list-2" class="overflow"><li><a href="../../" class="internal">Water-AI 프로젝트 공유 포털</a></li><li><a href="../../광암/00-광암-홈" class="internal">00-광암-홈</a></li><li><a href="../../광암/20-현장-시스템/01-광암-데이터흐름-및-통신구조" class="internal">광암 데이터 흐름 및 통신 구조</a></li><li><a href="../../광암/20-현장-시스템/03-광암-실제-연결-확인-파일-및-설정위치" class="internal">광암 실제 연결 확인 파일 및 설정 위치</a></li><li><a href="../../광암/30-데이터-분석/02-광암-PLC-태그-Historian-데이터계보-구축" class="internal">광암 PLC-Tag-Historian 데이터계보 구축</a></li><li><a href="../../광암/30-데이터-분석/04-광암-HMI-TagDB-및-IP맵-교차분석" class="internal">광암 HMI Tag DB 및 제어망 IP 맵 교차분석</a></li><li><a href="../../광암/30-데이터-분석/05-광암-2026-HMI-DDE-Historian-통합매핑-결과" class="internal">광암 2026 HMI DDE Historian 통합매핑 결과</a></li><li><a href="../../광암/90-근거-기록/2026-09-08-Obsidian-v3-업데이트내역" class="internal">광암 Obsidian v3 업데이트 내역</a></li><li><a href="../../광암/90-근거-기록/2026-09-08-Wonderware-자료분석-기록" class="internal">2026-09-08 Wonderware 자료분석 기록</a></li><li><a href="../../광암/90-근거-기록/2026-09-08-XG5000-PLC원본-분석-기록" class="internal">2026-09-08 광암 XG5000 PLC 원본 분석 기록</a></li><li><a href="../../광암/90-근거-기록/2026-09-08-광암-Wonderware-추가확보-체크리스트" class="internal">광암 Wonderware 추가 확보 체크리스트</a></li><li class="overflow-end"></li></ul></div></div><footer class><p>Created with <a href="https://quartz.jzhao.xyz/">Quartz v4.5.2</a> © 2026</p><ul><li><a href="https://github.com/jackyzha0/quartz">GitHub</a></li><li><a href="https://discord.gg/cRFFHYye7t">Discord Community</a></li></ul></footer></div></div></body><script type="application/javascript" data-persist="true">function n(){let t=this.parentElement;t.classList.toggle("is-collapsed");let e=t.getElementsByClassName("callout-content")[0];if(!e)return;let l=t.classList.contains("is-collapsed");e.style.gridTemplateRows=l?"0fr":"1fr"}function c(){let t=document.getElementsByClassName("callout is-collapsible");for(let e of t){let l=e.getElementsByClassName("callout-title")[0],s=e.getElementsByClassName("callout-content")[0];if(!l||!s)continue;l.addEventListener("click",n),window.addCleanup(()=>l.removeEventListener("click",n));let o=e.classList.contains("is-collapsed");s.style.gridTemplateRows=o?"0fr":"1fr"}}document.addEventListener("nav",c);
</script><script type="module" data-persist="true">function E(a,e){if(!a)return;function t(o){o.target===this&&(o.preventDefault(),o.stopPropagation(),e())}function n(o){o.key.startsWith("Esc")&&(o.preventDefault(),e())}a?.addEventListener("click",t),window.addCleanup(()=>a?.removeEventListener("click",t)),document.addEventListener("keydown",n),window.addCleanup(()=>document.removeEventListener("keydown",n))}function f(a){for(;a.firstChild;)a.removeChild(a.firstChild)}var m=class{constructor(e,t){this.container=e;this.content=t;this.setupEventListeners(),this.setupNavigationControls(),this.resetTransform()}isDragging=!1;startPan={x:0,y:0};currentPan={x:0,y:0};scale=1;MIN_SCALE=.5;MAX_SCALE=3;cleanups=[];setupEventListeners(){let e=this.onMouseDown.bind(this),t=this.onMouseMove.bind(this),n=this.onMouseUp.bind(this),o=this.onTouchStart.bind(this),r=this.onTouchMove.bind(this),i=this.onTouchEnd.bind(this),s=this.resetTransform.bind(this);this.container.addEventListener("mousedown",e),document.addEventListener("mousemove",t),document.addEventListener("mouseup",n),this.container.addEventListener("touchstart",o,{passive:!1}),document.addEventListener("touchmove",r,{passive:!1}),document.addEventListener("touchend",i),window.addEventListener("resize",s),this.cleanups.push(()=>this.container.removeEventListener("mousedown",e),()=>document.removeEventListener("mousemove",t),()=>document.removeEventListener("mouseup",n),()=>this.container.removeEventListener("touchstart",o),()=>document.removeEventListener("touchmove",r),()=>document.removeEventListener("touchend",i),()=>window.removeEventListener("resize",s))}cleanup(){for(let e of this.cleanups)e()}setupNavigationControls(){let e=document.createElement("div");e.className="mermaid-controls";let t=this.createButton("+",()=>this.zoom(.1)),n=this.createButton("-",()=>this.zoom(-.1)),o=this.createButton("Reset",()=>this.resetTransform());e.appendChild(n),e.appendChild(o),e.appendChild(t),this.container.appendChild(e)}createButton(e,t){let n=document.createElement("button");return n.textContent=e,n.className="mermaid-control-button",n.addEventListener("click",t),window.addCleanup(()=>n.removeEventListener("click",t)),n}onMouseDown(e){e.button===0&&(this.isDragging=!0,this.startPan={x:e.clientX-this.currentPan.x,y:e.clientY-this.currentPan.y},this.container.style.cursor="grabbing")}onMouseMove(e){this.isDragging&&(e.preventDefault(),this.currentPan={x:e.clientX-this.startPan.x,y:e.clientY-this.startPan.y},this.updateTransform())}onMouseUp(){this.isDragging=!1,this.container.style.cursor="grab"}onTouchStart(e){if(e.touches.length!==1)return;this.isDragging=!0;let t=e.touches[0];this.startPan={x:t.clientX-this.currentPan.x,y:t.clientY-this.currentPan.y}}onTouchMove(e){if(!this.isDragging||e.touches.length!==1)return;e.preventDefault();let t=e.touches[0];this.currentPan={x:t.clientX-this.startPan.x,y:t.clientY-this.startPan.y},this.updateTransform()}onTouchEnd(){this.isDragging=!1}zoom(e){let t=Math.min(Math.max(this.scale+e,this.MIN_SCALE),this.MAX_SCALE),n=this.content.getBoundingClientRect(),o=n.width/2,r=n.height/2,i=t-this.scale;this.currentPan.x-=o*i,this.currentPan.y-=r*i,this.scale=t,this.updateTransform()}updateTransform(){this.content.style.transform=`translate(${this.currentPan.x}px, ${this.currentPan.y}px) scale(${this.scale})`}resetTransform(){let t=this.content.querySelector("svg").getBoundingClientRect(),n=t.width/this.scale,o=t.height/this.scale;this.scale=1,this.currentPan={x:(this.container.clientWidth-n)/2,y:(this.container.clientHeight-o)/2},this.updateTransform()}},T=["--secondary","--tertiary","--gray","--light","--lightgray","--highlight","--dark","--darkgray","--codeFont"],y;document.addEventListener("nav",async()=>{let e=document.querySelector(".center").querySelectorAll("code.mermaid");if(e.length===0)return;y||=await import("https://cdnjs.cloudflare.com/ajax/libs/mermaid/11.4.0/mermaid.esm.min.mjs");let t=y.default,n=new WeakMap;for(let r of e)n.set(r,r.innerText);async function o(){for(let s of e){s.removeAttribute("data-processed");let c=n.get(s);c&&(s.innerHTML=c)}let r=T.reduce((s,c)=>(s[c]=window.getComputedStyle(document.documentElement).getPropertyValue(c),s),{}),i=document.documentElement.getAttribute("saved-theme")==="dark";t.initialize({startOnLoad:!1,securityLevel:"loose",theme:i?"dark":"base",themeVariables:{fontFamily:r["--codeFont"],primaryColor:r["--light"],primaryTextColor:r["--darkgray"],primaryBorderColor:r["--tertiary"],lineColor:r["--darkgray"],secondaryColor:r["--secondary"],tertiaryColor:r["--tertiary"],clusterBkg:r["--light"],edgeLabelBackground:r["--highlight"]}}),await t.run({nodes:e})}await o(),document.addEventListener("themechange",o),window.addCleanup(()=>document.removeEventListener("themechange",o));for(let r=0;r<e.length;r++){let v=function(){let g=l.querySelector("#mermaid-space"),h=l.querySelector(".mermaid-content");if(!h)return;f(h);let w=i.querySelector("svg").cloneNode(!0);h.appendChild(w),l.classList.add("active"),g.style.cursor="grab",u=new m(g,h)},M=function(){l.classList.remove("active"),u?.cleanup(),u=null},i=e[r],s=i.parentElement,c=s.querySelector(".clipboard-button"),d=s.querySelector(".expand-button"),p=window.getComputedStyle(c),L=c.offsetWidth+parseFloat(p.marginLeft||"0")+parseFloat(p.marginRight||"0");d.style.right=`calc(${L}px + 0.3rem)`,s.prepend(d);let l=s.querySelector("#mermaid-container");if(!l)return;let u=null;d.addEventListener("click",v),E(l,M),window.addCleanup(()=>{u?.cleanup(),d.removeEventListener("click",v)})}});
</script><script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/copy-tex.min.js" type="application/javascript" data-persist="true"></script><script src="../../postscript.js" type="module" data-persist="true"></script></html>