<!DOCTYPE html>
<html lang="ko" dir="ltr"><head><title>A2O PLC - SCADA - DB 매핑 상세 · Read Only</title><meta charset="utf-8"/><link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com"/><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Noto Sans KR:wght@400;700&amp;family=Noto Sans KR:ital,wght@0,400;0,600;1,400;1,600&amp;family=IBM Plex Mono:wght@400;600&amp;display=swap"/><link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin="anonymous"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="og:site_name" content="Water-AI Project"/><meta property="og:title" content="A2O PLC - SCADA - DB 매핑 상세 · Read Only"/><meta property="og:type" content="website"/><meta name="twitter:card" content="summary_large_image"/><meta name="twitter:title" content="A2O PLC - SCADA - DB 매핑 상세 · Read Only"/><meta name="twitter:description" content="A2O PLC - SCADA - DB 매핑 상세 현재 확인된 내용 확보된 A2O XG5000 원본(192.168.90.20)과 CIMON DBX의 동일 PLC 메모리 주소를 연결키로 교차 매칭한 결과를 Obsidian 표로 옮긴 것이다."/><meta property="og:description" content="A2O PLC - SCADA - DB 매핑 상세 현재 확인된 내용 확보된 A2O XG5000 원본(192.168.90.20)과 CIMON DBX의 동일 PLC 메모리 주소를 연결키로 교차 매칭한 결과를 Obsidian 표로 옮긴 것이다."/><meta property="og:image:alt" content="A2O PLC - SCADA - DB 매핑 상세 현재 확인된 내용 확보된 A2O XG5000 원본(192.168.90.20)과 CIMON DBX의 동일 PLC 메모리 주소를 연결키로 교차 매칭한 결과를 Obsidian 표로 옮긴 것이다."/><meta property="og:image" content="https://water-ai.pages.dev/static/og-image.png"/><meta property="og:image:url" content="https://water-ai.pages.dev/static/og-image.png"/><meta name="twitter:image" content="https://water-ai.pages.dev/static/og-image.png"/><meta property="og:image:type" content="image/.png"/><meta property="twitter:domain" content="water-ai.pages.dev"/><meta property="og:url" content="https://water-ai.pages.dev/중랑/20-현장-시스템/02-A2O-PLC-SCADA-매핑-상세"/><meta property="twitter:url" content="https://water-ai.pages.dev/중랑/20-현장-시스템/02-A2O-PLC-SCADA-매핑-상세"/><link rel="icon" href="../../static/icon.png"/><meta name="description" content="A2O PLC - SCADA - DB 매핑 상세 현재 확인된 내용 확보된 A2O XG5000 원본(192.168.90.20)과 CIMON DBX의 동일 PLC 메모리 주소를 연결키로 교차 매칭한 결과를 Obsidian 표로 옮긴 것이다."/><meta name="generator" content="Quartz"/><link href="../../index.css" rel="stylesheet" type="text/css" data-persist="true"/><style>.expand-button {
  position: absolute;
  display: flex;
  float: right;
  padding: 0.4rem;
  margin: 0.3rem;
  right: 0;
  color: var(--gray);
  border-color: var(--dark);
  background-color: var(--light);
  border: 1px solid;
  border-radius: 5px;
  opacity: 0;
  transition: 0.2s;
}
.expand-button > svg {
  fill: var(--light);
  filter: contrast(0.3);
}
.expand-button:hover {
  cursor: pointer;
  border-color: var(--secondary);
}
.expand-button:focus {
  outline: 0;
}

pre:hover > .expand-button {
  opacity: 1;
  transition: 0.2s;
}

#mermaid-container {
  position: fixed;
  contain: layout;
  z-index: 999;
  left: 0;
  top: 0;
  width: 100vw;
  height: 100vh;
  overflow: hidden;
  display: none;
  backdrop-filter: blur(4px);
  background: rgba(0, 0, 0, 0.5);
}
#mermaid-container.active {
  display: inline-block;
}
#mermaid-container > #mermaid-space {
  border: 1px solid var(--lightgray);
  background-color: var(--light);
  border-radius: 5px;
  position: fixed;
  top: 50%;
  left: 50%;
  transform: translate(-50%, -50%);
  height: 80vh;
  width: 80vw;
  overflow: hidden;
}
#mermaid-container > #mermaid-space > .mermaid-content {
  position: relative;
  transform-origin: 0 0;
  transition: transform 0.1s ease;
  overflow: visible;
  min-height: 200px;
  min-width: 200px;
}
#mermaid-container > #mermaid-space > .mermaid-content pre {
  margin: 0;
  border: none;
}
#mermaid-container > #mermaid-space > .mermaid-content svg {
  max-width: none;
  height: auto;
}
#mermaid-container > #mermaid-space > .mermaid-controls {
  position: absolute;
  bottom: 20px;
  right: 20px;
  display: flex;
  gap: 8px;
  padding: 8px;
  background: var(--light);
  border: 1px solid var(--lightgray);
  border-radius: 6px;
  box-shadow: 0 2px 4px rgba(0, 0, 0, 0.1);
  z-index: 2;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button {
  display: flex;
  align-items: center;
  justify-content: center;
  width: 32px;
  height: 32px;
  padding: 0;
  border: 1px solid var(--lightgray);
  background: var(--light);
  color: var(--dark);
  border-radius: 4px;
  cursor: pointer;
  font-size: 16px;
  font-family: var(--bodyFont);
  transition: all 0.2s ease;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:hover {
  background: var(--lightgray);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:active {
  transform: translateY(1px);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:nth-child(2) {
  width: auto;
  padding: 0 12px;
  font-size: 14px;
}
/*# sourceMappingURL=data:application/json;charset=utf-8;base64,eyJ2ZXJzaW9uIjozLCJzb3VyY2VSb290IjoiQzpcXFdPUktcXE9CU0lESUFOXFwuV2F0ZXItQUktV2ViLUxvY2FsXFxxdWFydHpcXHF1YXJ0elxcY29tcG9uZW50c1xcc3R5bGVzIiwic291cmNlcyI6WyJtZXJtYWlkLmlubGluZS5zY3NzIl0sIm5hbWVzIjpbXSwibWFwcGluZ3MiOiJBQUFBO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFHRjtFQUNFOzs7QUFLRjtFQUNFO0VBQ0E7OztBQUlKO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTs7QUFFQTtFQUNFOztBQUdGO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFJSjtFQUNFO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBOztBQUVBO0VBQ0U7O0FBR0Y7RUFDRTs7QUFJRjtFQUNFO0VBQ0E7RUFDQSIsInNvdXJjZXNDb250ZW50IjpbIi5leHBhbmQtYnV0dG9uIHtcbiAgcG9zaXRpb246IGFic29sdXRlO1xuICBkaXNwbGF5OiBmbGV4O1xuICBmbG9hdDogcmlnaHQ7XG4gIHBhZGRpbmc6IDAuNHJlbTtcbiAgbWFyZ2luOiAwLjNyZW07XG4gIHJpZ2h0OiAwOyAvLyBOT1RFOiByaWdodCB3aWxsIGJlIHNldCBpbiBtZXJtYWlkLmlubGluZS50c1xuICBjb2xvcjogdmFyKC0tZ3JheSk7XG4gIGJvcmRlci1jb2xvcjogdmFyKC0tZGFyayk7XG4gIGJhY2tncm91bmQtY29sb3I6IHZhcigtLWxpZ2h0KTtcbiAgYm9yZGVyOiAxcHggc29saWQ7XG4gIGJvcmRlci1yYWRpdXM6IDVweDtcbiAgb3BhY2l0eTogMDtcbiAgdHJhbnNpdGlvbjogMC4ycztcblxuICAmID4gc3ZnIHtcbiAgICBmaWxsOiB2YXIoLS1saWdodCk7XG4gICAgZmlsdGVyOiBjb250cmFzdCgwLjMpO1xuICB9XG5cbiAgJjpob3ZlciB7XG4gICAgY3Vyc29yOiBwb2ludGVyO1xuICAgIGJvcmRlci1jb2xvcjogdmFyKC0tc2Vjb25kYXJ5KTtcbiAgfVxuXG4gICY6Zm9jdXMge1xuICAgIG91dGxpbmU6IDA7XG4gIH1cbn1cblxucHJlIHtcbiAgJjpob3ZlciA+IC5leHBhbmQtYnV0dG9uIHtcbiAgICBvcGFjaXR5OiAxO1xuICAgIHRyYW5zaXRpb246IDAuMnM7XG4gIH1cbn1cblxuI21lcm1haWQtY29udGFpbmVyIHtcbiAgcG9zaXRpb246IGZpeGVkO1xuICBjb250YWluOiBsYXlvdXQ7XG4gIHotaW5kZXg6IDk5OTtcbiAgbGVmdDogMDtcbiAgdG9wOiAwO1xuICB3aWR0aDogMTAwdnc7XG4gIGhlaWdodDogMTAwdmg7XG4gIG92ZXJmbG93OiBoaWRkZW47XG4gIGRpc3BsYXk6IG5vbmU7XG4gIGJhY2tkcm9wLWZpbHRlcjogYmx1cig0cHgpO1xuICBiYWNrZ3JvdW5kOiByZ2JhKDAsIDAsIDAsIDAuNSk7XG5cbiAgJi5hY3RpdmUge1xuICAgIGRpc3BsYXk6IGlubGluZS1ibG9jaztcbiAgfVxuXG4gICYgPiAjbWVybWFpZC1zcGFjZSB7XG4gICAgYm9yZGVyOiAxcHggc29saWQgdmFyKC0tbGlnaHRncmF5KTtcbiAgICBiYWNrZ3JvdW5kLWNvbG9yOiB2YXIoLS1saWdodCk7XG4gICAgYm9yZGVyLXJhZGl1czogNXB4O1xuICAgIHBvc2l0aW9uOiBmaXhlZDtcbiAgICB0b3A6IDUwJTtcbiAgICBsZWZ0OiA1MCU7XG4gICAgdHJhbnNmb3JtOiB0cmFuc2xhdGUoLTUwJSwgLTUwJSk7XG4gICAgaGVpZ2h0OiA4MHZoO1xuICAgIHdpZHRoOiA4MHZ3O1xuICAgIG92ZXJmbG93OiBoaWRkZW47XG5cbiAgICAmID4gLm1lcm1haWQtY29udGVudCB7XG4gICAgICBwb3NpdGlvbjogcmVsYXRpdmU7XG4gICAgICB0cmFuc2Zvcm0tb3JpZ2luOiAwIDA7XG4gICAgICB0cmFuc2l0aW9uOiB0cmFuc2Zvcm0gMC4xcyBlYXNlO1xuICAgICAgb3ZlcmZsb3c6IHZpc2libGU7XG4gICAgICBtaW4taGVpZ2h0OiAyMDBweDtcbiAgICAgIG1pbi13aWR0aDogMjAwcHg7XG5cbiAgICAgIHByZSB7XG4gICAgICAgIG1hcmdpbjogMDtcbiAgICAgICAgYm9yZGVyOiBub25lO1xuICAgICAgfVxuXG4gICAgICBzdmcge1xuICAgICAgICBtYXgtd2lkdGg6IG5vbmU7XG4gICAgICAgIGhlaWdodDogYXV0bztcbiAgICAgIH1cbiAgICB9XG5cbiAgICAmID4gLm1lcm1haWQtY29udHJvbHMge1xuICAgICAgcG9zaXRpb246IGFic29sdXRlO1xuICAgICAgYm90dG9tOiAyMHB4O1xuICAgICAgcmlnaHQ6IDIwcHg7XG4gICAgICBkaXNwbGF5OiBmbGV4O1xuICAgICAgZ2FwOiA4cHg7XG4gICAgICBwYWRkaW5nOiA4cHg7XG4gICAgICBiYWNrZ3JvdW5kOiB2YXIoLS1saWdodCk7XG4gICAgICBib3JkZXI6IDFweCBzb2xpZCB2YXIoLS1saWdodGdyYXkpO1xuICAgICAgYm9yZGVyLXJhZGl1czogNnB4O1xuICAgICAgYm94LXNoYWRvdzogMCAycHggNHB4IHJnYmEoMCwgMCwgMCwgMC4xKTtcbiAgICAgIHotaW5kZXg6IDI7XG5cbiAgICAgIC5tZXJtYWlkLWNvbnRyb2wtYnV0dG9uIHtcbiAgICAgICAgZGlzcGxheTogZmxleDtcbiAgICAgICAgYWxpZ24taXRlbXM6IGNlbnRlcjtcbiAgICAgICAganVzdGlmeS1jb250ZW50OiBjZW50ZXI7XG4gICAgICAgIHdpZHRoOiAzMnB4O1xuICAgICAgICBoZWlnaHQ6IDMycHg7XG4gICAgICAgIHBhZGRpbmc6IDA7XG4gICAgICAgIGJvcmRlcjogMXB4IHNvbGlkIHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0KTtcbiAgICAgICAgY29sb3I6IHZhcigtLWRhcmspO1xuICAgICAgICBib3JkZXItcmFkaXVzOiA0cHg7XG4gICAgICAgIGN1cnNvcjogcG9pbnRlcjtcbiAgICAgICAgZm9udC1zaXplOiAxNnB4O1xuICAgICAgICBmb250LWZhbWlseTogdmFyKC0tYm9keUZvbnQpO1xuICAgICAgICB0cmFuc2l0aW9uOiBhbGwgMC4ycyBlYXNlO1xuXG4gICAgICAgICY6aG92ZXIge1xuICAgICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIH1cblxuICAgICAgICAmOmFjdGl2ZSB7XG4gICAgICAgICAgdHJhbnNmb3JtOiB0cmFuc2xhdGVZKDFweCk7XG4gICAgICAgIH1cblxuICAgICAgICAvLyBTdHlsZSB0aGUgcmVzZXQgYnV0dG9uIGRpZmZlcmVudGx5XG4gICAgICAgICY6bnRoLWNoaWxkKDIpIHtcbiAgICAgICAgICB3aWR0aDogYXV0bztcbiAgICAgICAgICBwYWRkaW5nOiAwIDEycHg7XG4gICAgICAgICAgZm9udC1zaXplOiAxNHB4O1xuICAgICAgICB9XG4gICAgICB9XG4gICAgfVxuICB9XG59XG4iXX0= */</style><link href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css" rel="stylesheet" type="text/css" data-persist="true"/><script src="../../prescript.js" type="application/javascript" data-persist="true"></script><script type="application/javascript" data-persist="true">const fetchData = fetch("../../static/contentIndex.json").then(data => data.json())</script></head><body data-slug="중랑/20-현장-시스템/02-A2O-PLC-SCADA-매핑-상세"><div id="quartz-root" class="page"><div id="quartz-body"><div class="left sidebar"><h2 class="page-title"><a href="../..">Water-AI Project</a></h2><div class="spacer mobile-only"></div><div class="flex-component" style="flex-direction: row; flex-wrap: nowrap; gap: 1rem;"><div style="flex-grow: 1; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><div class="search"><button class="search-button"><svg role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 19.9 19.7"><title>Search</title><g class="search-path" fill="none"><path stroke-linecap="square" d="M18.5 18.3l-5.4-5.4"></path><circle cx="8" cy="8" r="7"></circle></g></svg><p>검색</p></button><div class="search-container"><div class="search-space"><input autocomplete="off" class="search-bar" name="search" type="text" aria-label="검색어를 입력하세요" placeholder="검색어를 입력하세요"/><div class="search-layout" data-preview="true"></div></div></div></div></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="darkmode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="dayIcon" x="0px" y="0px" viewBox="0 0 35 35" style="enable-background:new 0 0 35 35" xml:space="preserve" aria-label="다크 모드"><title>다크 모드</title><path d="M6,17.5C6,16.672,5.328,16,4.5,16h-3C0.672,16,0,16.672,0,17.5    S0.672,19,1.5,19h3C5.328,19,6,18.328,6,17.5z M7.5,26c-0.414,0-0.789,0.168-1.061,0.439l-2,2C4.168,28.711,4,29.086,4,29.5    C4,30.328,4.671,31,5.5,31c0.414,0,0.789-0.168,1.06-0.44l2-2C8.832,28.289,9,27.914,9,27.5C9,26.672,8.329,26,7.5,26z M17.5,6    C18.329,6,19,5.328,19,4.5v-3C19,0.672,18.329,0,17.5,0S16,0.672,16,1.5v3C16,5.328,16.671,6,17.5,6z M27.5,9    c0.414,0,0.789-0.168,1.06-0.439l2-2C30.832,6.289,31,5.914,31,5.5C31,4.672,30.329,4,29.5,4c-0.414,0-0.789,0.168-1.061,0.44    l-2,2C26.168,6.711,26,7.086,26,7.5C26,8.328,26.671,9,27.5,9z M6.439,8.561C6.711,8.832,7.086,9,7.5,9C8.328,9,9,8.328,9,7.5    c0-0.414-0.168-0.789-0.439-1.061l-2-2C6.289,4.168,5.914,4,5.5,4C4.672,4,4,4.672,4,5.5c0,0.414,0.168,0.789,0.439,1.06    L6.439,8.561z M33.5,16h-3c-0.828,0-1.5,0.672-1.5,1.5s0.672,1.5,1.5,1.5h3c0.828,0,1.5-0.672,1.5-1.5S34.328,16,33.5,16z     M28.561,26.439C28.289,26.168,27.914,26,27.5,26c-0.828,0-1.5,0.672-1.5,1.5c0,0.414,0.168,0.789,0.439,1.06l2,2    C28.711,30.832,29.086,31,29.5,31c0.828,0,1.5-0.672,1.5-1.5c0-0.414-0.168-0.789-0.439-1.061L28.561,26.439z M17.5,29    c-0.829,0-1.5,0.672-1.5,1.5v3c0,0.828,0.671,1.5,1.5,1.5s1.5-0.672,1.5-1.5v-3C19,29.672,18.329,29,17.5,29z M17.5,7    C11.71,7,7,11.71,7,17.5S11.71,28,17.5,28S28,23.29,28,17.5S23.29,7,17.5,7z M17.5,25c-4.136,0-7.5-3.364-7.5-7.5    c0-4.136,3.364-7.5,7.5-7.5c4.136,0,7.5,3.364,7.5,7.5C25,21.636,21.636,25,17.5,25z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="nightIcon" x="0px" y="0px" viewBox="0 0 100 100" style="enable-background:new 0 0 100 100" xml:space="preserve" aria-label="라이트 모드"><title>라이트 모드</title><path d="M96.76,66.458c-0.853-0.852-2.15-1.064-3.23-0.534c-6.063,2.991-12.858,4.571-19.655,4.571  C62.022,70.495,50.88,65.88,42.5,57.5C29.043,44.043,25.658,23.536,34.076,6.47c0.532-1.08,0.318-2.379-0.534-3.23  c-0.851-0.852-2.15-1.064-3.23-0.534c-4.918,2.427-9.375,5.619-13.246,9.491c-9.447,9.447-14.65,22.008-14.65,35.369  c0,13.36,5.203,25.921,14.65,35.368s22.008,14.65,35.368,14.65c13.361,0,25.921-5.203,35.369-14.65  c3.872-3.871,7.064-8.328,9.491-13.246C97.826,68.608,97.611,67.309,96.76,66.458z"></path></svg></button></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="readermode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="readerIcon" fill="currentColor" stroke="currentColor" stroke-width="0.2" stroke-linecap="round" stroke-linejoin="round" width="64px" height="64px" viewBox="0 0 24 24" aria-label="리더 모드"><title>리더 모드</title><g transform="translate(-1.8, -1.8) scale(1.15, 1.2)"><path d="M8.9891247,2.5 C10.1384702,2.5 11.2209868,2.96705384 12.0049645,3.76669482 C12.7883914,2.96705384 13.8709081,2.5 15.0202536,2.5 L18.7549359,2.5 C19.1691495,2.5 19.5049359,2.83578644 19.5049359,3.25 L19.5046891,4.004 L21.2546891,4.00457396 C21.6343849,4.00457396 21.9481801,4.28672784 21.9978425,4.6528034 L22.0046891,4.75457396 L22.0046891,20.25 C22.0046891,20.6296958 21.7225353,20.943491 21.3564597,20.9931534 L21.2546891,21 L2.75468914,21 C2.37499337,21 2.06119817,20.7178461 2.01153575,20.3517706 L2.00468914,20.25 L2.00468914,4.75457396 C2.00468914,4.37487819 2.28684302,4.061083 2.65291858,4.01142057 L2.75468914,4.00457396 L4.50368914,4.004 L4.50444233,3.25 C4.50444233,2.87030423 4.78659621,2.55650904 5.15267177,2.50684662 L5.25444233,2.5 L8.9891247,2.5 Z M4.50368914,5.504 L3.50468914,5.504 L3.50468914,19.5 L10.9478955,19.4998273 C10.4513189,18.9207296 9.73864328,18.5588115 8.96709342,18.5065584 L8.77307039,18.5 L5.25444233,18.5 C4.87474657,18.5 4.56095137,18.2178461 4.51128895,17.8517706 L4.50444233,17.75 L4.50368914,5.504 Z M19.5049359,17.75 C19.5049359,18.1642136 19.1691495,18.5 18.7549359,18.5 L15.2363079,18.5 C14.3910149,18.5 13.5994408,18.8724714 13.0614828,19.4998273 L20.5046891,19.5 L20.5046891,5.504 L19.5046891,5.504 L19.5049359,17.75 Z M18.0059359,3.999 L15.0202536,4 L14.8259077,4.00692283 C13.9889509,4.06666544 13.2254227,4.50975805 12.7549359,5.212 L12.7549359,17.777 L12.7782651,17.7601316 C13.4923805,17.2719483 14.3447024,17 15.2363079,17 L18.0059359,16.999 L18.0056891,4.798 L18.0033792,4.75457396 L18.0056891,4.71 L18.0059359,3.999 Z M8.9891247,4 L6.00368914,3.999 L6.00599909,4.75457396 L6.00599909,4.75457396 L6.00368914,4.783 L6.00368914,16.999 L8.77307039,17 C9.57551536,17 10.3461406,17.2202781 11.0128313,17.6202194 L11.2536891,17.776 L11.2536891,5.211 C10.8200889,4.56369974 10.1361548,4.13636104 9.37521067,4.02745763 L9.18347055,4.00692283 L8.9891247,4 Z"></path></g></svg></button></div></div><div class="explorer" data-behavior="link" data-collapsed="collapsed" data-savestate="true" data-data-fns="{&quot;order&quot;:[&quot;filter&quot;,&quot;map&quot;,&quot;sort&quot;],&quot;sortFn&quot;:&quot;(a,b)=>!a.isFolder&amp;&amp;!b.isFolder||a.isFolder&amp;&amp;b.isFolder?a.displayName.localeCompare(b.displayName,void 0,{numeric:!0,sensitivity:\&quot;base\&quot;}):!a.isFolder&amp;&amp;b.isFolder?1:-1&quot;,&quot;filterFn&quot;:&quot;node=>node.slugSegment!==\&quot;tags\&quot;&quot;,&quot;mapFn&quot;:&quot;node=>node&quot;}"><button type="button" class="explorer-toggle mobile-explorer hide-until-loaded" data-mobile="true" aria-controls="explorer-168"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide-menu"><line x1="4" x2="20" y1="12" y2="12"></line><line x1="4" x2="20" y1="6" y2="6"></line><line x1="4" x2="20" y1="18" y2="18"></line></svg></button><button type="button" class="title-button explorer-toggle desktop-explorer" data-mobile="false" aria-expanded="true"><h2>탐색기</h2><svg xmlns="http://www.w3.org/2000/svg" width="14" height="14" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><div id="explorer-168" class="explorer-content" aria-expanded="false" role="group"><ul class="explorer-ul overflow" id="list-0"><li class="overflow-end"></li></ul></div><template id="template-file"><li><a href="#"></a></li></template><template id="template-folder"><li><div class="folder-container"><svg xmlns="http://www.w3.org/2000/svg" width="12" height="12" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="folder-icon"><polyline points="6 9 12 15 18 9"></polyline></svg><div><button class="folder-button"><span class="folder-title"></span></button></div></div><div class="folder-outer"><ul class="content"></ul></div></li></template></div></div><div class="center"><div class="page-header"><div class="popover-hint"><nav class="breadcrumb-container" aria-label="breadcrumbs"><div class="breadcrumb-element"><a href="../../">Home</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../중랑/">중랑</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../중랑/20-현장-시스템/">20 현장 시스템</a><p> ❯ </p></div><div class="breadcrumb-element"><a href>A2O PLC   SCADA   DB 매핑 상세</a></div></nav><h1 class="article-title">A2O PLC - SCADA - DB 매핑 상세</h1><p show-comma="true" class="content-meta"><time datetime="2026-09-14T01:41:05.555Z">2026년 9월 14일</time><span>21 min read</span></p></div></div><article class="popover-hint"><h1 id="a2o-plc---scada---db-매핑-상세">A2O PLC - SCADA - DB 매핑 상세<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#a2o-plc---scada---db-매핑-상세" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h1>
<h2 id="현재-확인된-내용">현재 확인된 내용<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#현재-확인된-내용" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>확보된 A2O XG5000 원본(<code>192.168.90.20</code>)과 CIMON DBX의 <strong>동일 PLC 메모리 주소를 연결키로 교차 매칭</strong>한 결과를 Obsidian 표로 옮긴 것이다.</p>
<ul>
<li>수질 14개: <code>%MD2000~2013</code>, <code>계측기통신_씨맥</code></li>
<li>전력: <code>서브미터통신</code> 및 <code>DATA_SWAP</code> 이후 SCADA 전달영역 <code>%MD6000~6127</code> 계열</li>
<li><code>AI.E_*</code> 전력 Tag는 Live <code>tb_suyo</code>에 확인</li>
<li><code>AI.WQ.*</code> 14개는 주소/심볼은 확인되나 현재 분석된 Active 226 Tag에는 미포함</li>
</ul>
<h2 id="상세-매핑">상세 매핑<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#상세-매핑" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>






















































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































































<div class="table-container"><table><thead><tr><th>SCADA Tag</th><th>PLC 메모리</th><th>XG5000 프로그램</th><th>XG5000 심볼</th><th>SCADA 설명</th><th>단위</th><th>Live tb_suyo</th><th>DB DESCRIPT</th><th>근거수준</th></tr></thead><tbody><tr><td>AI.E_MAIN.AI_AR</td><td>%MD6005</td><td>서브미터통신</td><td>MAIN_A_R_R</td><td>E_MAIN R상 전류</td><td>A</td><td>Y</td><td>E_MAIN R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_AS</td><td>%MD6006</td><td>서브미터통신</td><td>MAIN_A_S_R</td><td>E_MAIN S상 전류</td><td>A</td><td>Y</td><td>E_MAIN S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_AT</td><td>%MD6007</td><td>서브미터통신</td><td>MAIN_A_T_R</td><td>E_MAIN T상 전류</td><td>A</td><td>Y</td><td>E_MAIN T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_HZ</td><td>%MD6010</td><td>서브미터통신</td><td>MAIN_HZ_R</td><td>E_MAIN 주파수</td><td>Hz</td><td>Y</td><td>E_MAIN 주파수</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_MKWH</td><td>%MD6001</td><td>서브미터통신</td><td>MAIN_KVARH_R</td><td>E_MAIN 무효전력량</td><td>kvarh</td><td>Y</td><td>E_MAIN 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_MW</td><td>%MD6009</td><td>서브미터통신</td><td>MAIN_VAR_R</td><td>E_MAIN 순시무효전력</td><td>var</td><td>Y</td><td>E_MAIN 순시무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_PF</td><td>%MD6011</td><td>서브미터통신</td><td>MAIN_PF_R</td><td>E_MAIN 역률</td><td>pF</td><td>Y</td><td>E_MAIN 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_UKWH</td><td>%MD6000</td><td>서브미터통신</td><td>MAIN_KWH_R</td><td>E_MAIN 유효전력량</td><td>kWh</td><td>Y</td><td>E_MAIN 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_UW</td><td>%MD6008</td><td>서브미터통신</td><td>MAIN_WATT_R</td><td>E_MAIN 순시유효전력</td><td>W</td><td>Y</td><td>E_MAIN 순시유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_VR</td><td>%MD6002</td><td>서브미터통신</td><td>MAIN_V_RN_R</td><td>E_MAIN R상 전압</td><td>v</td><td>Y</td><td>E_MAIN R상 전압</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_VS</td><td>%MD6003</td><td>서브미터통신</td><td>MAIN_V_SN_R</td><td>E_MAIN S상 전압</td><td>v</td><td>Y</td><td>E_MAIN S상 전압</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_MAIN.AI_VT</td><td>%MD6004</td><td>서브미터통신</td><td>MAIN_V_TN_R</td><td>E_MAIN T상 전압</td><td>v</td><td>Y</td><td>E_MAIN T상 전압</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_AR</td><td>%MD6022</td><td>서브미터통신</td><td>M101_A_R_R</td><td>원수이송펌프 R상 전류</td><td>A</td><td>Y</td><td>원수이송펌프 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_AS</td><td>%MD6023</td><td>서브미터통신</td><td>M101_A_S_R</td><td>원수이송펌프 S상 전류</td><td>A</td><td>Y</td><td>원수이송펌프 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_AT</td><td>%MD6024</td><td>서브미터통신</td><td>M101_A_T_R</td><td>원수이송펌프 T상 전류</td><td>A</td><td>Y</td><td>원수이송펌프 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_MKWH</td><td>%MD6021</td><td>서브미터통신</td><td>M101_KVARH_R</td><td>원수이송펌프 무효전력량</td><td>kvarh</td><td>Y</td><td>원수이송펌프 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_MW</td><td>%MD6026</td><td>서브미터통신</td><td>M101_VAR_R</td><td>원수이송펌프 무효전력</td><td>var</td><td>Y</td><td>원수이송펌프 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_PF</td><td>%MD6027</td><td>서브미터통신</td><td>M101_PF_R</td><td>원수이송펌프 역률</td><td>pF</td><td>Y</td><td>원수이송펌프 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_UKWH</td><td>%MD6020</td><td>서브미터통신</td><td>M101_KWH_R</td><td>원수이송펌프 유효전력량</td><td>kWh</td><td>Y</td><td>원수이송펌프 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_101.AI_UW</td><td>%MD6025</td><td>서브미터통신</td><td>M101_WATT_R</td><td>원수이송펌프 유효전력</td><td>W</td><td>Y</td><td>원수이송펌프 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_AR</td><td>%MD6032</td><td>서브미터통신</td><td>M102_A_R_R</td><td>유량조정펌프 R상 전류</td><td>A</td><td>Y</td><td>유량조정펌프 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_AS</td><td>%MD6033</td><td>서브미터통신</td><td>M102_A_S_R</td><td>유량조정펌프 S상 전류</td><td>A</td><td>Y</td><td>유량조정펌프 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_AT</td><td>%MD6034</td><td>서브미터통신</td><td>M102_A_T_R</td><td>유량조정펌프 T상 전류</td><td>A</td><td>Y</td><td>유량조정펌프 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_MKWH</td><td>%MD6031</td><td>서브미터통신</td><td>M102_KVARH_R</td><td>유량조정펌프 무효전력량</td><td>kvarh</td><td>Y</td><td>유량조정펌프 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_MW</td><td>%MD6036</td><td>서브미터통신</td><td>M102_VAR_R</td><td>유량조정펌프 무효전력</td><td>var</td><td>Y</td><td>유량조정펌프 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_PF</td><td>%MD6037</td><td>서브미터통신</td><td>M102_PF_R</td><td>유량조정펌프 역률</td><td>pF</td><td>Y</td><td>유량조정펌프 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_UKWH</td><td>%MD6030</td><td>서브미터통신</td><td>M102_KWH_R</td><td>유량조정펌프 유효전력량</td><td>kWh</td><td>Y</td><td>유량조정펌프 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_102.AI_UW</td><td>%MD6035</td><td>서브미터통신</td><td>M102_WATT_R</td><td>유량조정펌프 유효전력</td><td>W</td><td>Y</td><td>유량조정펌프 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_AR</td><td>%MD6042</td><td>서브미터통신</td><td>M103_A_R_R</td><td>유량조정조 교반기 R상 전류</td><td>A</td><td>Y</td><td>유량조정조 교반기 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_AS</td><td>%MD6043</td><td>서브미터통신</td><td>M103_A_S_R</td><td>유량조정조 교반기 S상 전류</td><td>A</td><td>Y</td><td>유량조정조 교반기 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_AT</td><td>%MD6044</td><td>서브미터통신</td><td>M103_A_T_R</td><td>유량조정조 교반기 T상 전류</td><td>A</td><td>Y</td><td>유량조정조 교반기 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_MKWH</td><td>%MD6041</td><td>서브미터통신</td><td>M103_KVARH_R</td><td>유량조정조 교반기 무효전력량</td><td>kvarh</td><td>Y</td><td>유량조정조 교반기 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_MW</td><td>%MD6046</td><td>서브미터통신</td><td>M103_VAR_R</td><td>유량조정조 교반기 무효전력</td><td>var</td><td>Y</td><td>유량조정조 교반기 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_PF</td><td>%MD6047</td><td>서브미터통신</td><td>M103_PF_R</td><td>유량조정조 교반기 역률</td><td>pF</td><td>Y</td><td>유량조정조 교반기 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_UKWH</td><td>%MD6040</td><td>서브미터통신</td><td>M103_KWH_R</td><td>유량조정조 교반기 유효전력량</td><td>kWh</td><td>Y</td><td>유량조정조 교반기 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_103.AI_UW</td><td>%MD6045</td><td>서브미터통신</td><td>M103_WATT_R</td><td>유량조정조 교반기 유효전력</td><td>W</td><td>Y</td><td>유량조정조 교반기 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_AR</td><td>%MD6052</td><td>서브미터통신</td><td>M201_A_R_R</td><td>혐기조 교반기 R상 전류</td><td>A</td><td>Y</td><td>혐기조 교반기 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_AS</td><td>%MD6053</td><td>서브미터통신</td><td>M201_A_S_R</td><td>혐기조 교반기 S상 전류</td><td>A</td><td>Y</td><td>혐기조 교반기 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_AT</td><td>%MD6054</td><td>서브미터통신</td><td>M201_A_T_R</td><td>혐기조 교반기 T상 전류</td><td>A</td><td>Y</td><td>혐기조 교반기 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_MKWH</td><td>%MD6051</td><td>서브미터통신</td><td>M201_KVARH_R</td><td>혐기조 교반기 무효전력량</td><td>kvarh</td><td>Y</td><td>혐기조 교반기 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_MW</td><td>%MD6056</td><td>서브미터통신</td><td>M201_VAR_R</td><td>혐기조 교반기 무효전력</td><td>var</td><td>Y</td><td>혐기조 교반기 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_PF</td><td>%MD6057</td><td>서브미터통신</td><td>M201_PF_R</td><td>혐기조 교반기 역률</td><td>pF</td><td>Y</td><td>혐기조 교반기 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_UKWH</td><td>%MD6050</td><td>서브미터통신</td><td>M201_KWH_R</td><td>혐기조 교반기 유효전력량</td><td>kWh</td><td>Y</td><td>혐기조 교반기 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_201.AI_UW</td><td>%MD6055</td><td>서브미터통신</td><td>M201_WATT_R</td><td>혐기조 교반기 유효전력</td><td>W</td><td>Y</td><td>혐기조 교반기 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_AR</td><td>%MD6062</td><td>서브미터통신</td><td>M202_A_R_R</td><td>무산소조 교반기 R상 전류</td><td>A</td><td>Y</td><td>무산소조 교반기 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_AS</td><td>%MD6063</td><td>서브미터통신</td><td>M202_A_S_R</td><td>무산소조 교반기 S상 전류</td><td>A</td><td>Y</td><td>무산소조 교반기 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_AT</td><td>%MD6064</td><td>서브미터통신</td><td>M202_A_T_R</td><td>무산소조 교반기 T상 전류</td><td>A</td><td>Y</td><td>무산소조 교반기 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_MKWH</td><td>%MD6061</td><td>서브미터통신</td><td>M202_KVARH_R</td><td>무산소조 교반기 무효전력량</td><td>kvarh</td><td>Y</td><td>무산소조 교반기 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_MW</td><td>%MD6066</td><td>서브미터통신</td><td>M202_VAR_R</td><td>무산소조 교반기 무효전력</td><td>var</td><td>Y</td><td>무산소조 교반기 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_PF</td><td>%MD6067</td><td>서브미터통신</td><td>M202_PF_R</td><td>무산소조 교반기 역률</td><td>pF</td><td>Y</td><td>무산소조 교반기 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_UKWH</td><td>%MD6060</td><td>서브미터통신</td><td>M202_KWH_R</td><td>무산소조 교반기 유효전력량</td><td>kWh</td><td>Y</td><td>무산소조 교반기 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_202.AI_UW</td><td>%MD6065</td><td>서브미터통신</td><td>M202_WATT_R</td><td>무산소조 교반기 유효전력</td><td>W</td><td>Y</td><td>무산소조 교반기 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_AR</td><td>%MD6072</td><td>서브미터통신</td><td>M203_A_R_R</td><td>송풍기 R상 전류</td><td>A</td><td>Y</td><td>송풍기 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_AS</td><td>%MD6073</td><td>서브미터통신</td><td>M203_A_S_R</td><td>송풍기 S상 전류</td><td>A</td><td>Y</td><td>송풍기 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_AT</td><td>%MD6074</td><td>서브미터통신</td><td>M203_A_T_R</td><td>송풍기 T상 전류</td><td>A</td><td>Y</td><td>송풍기 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_MKWH</td><td>%MD6071</td><td>서브미터통신</td><td>M203_KVARH_R</td><td>송풍기 무효전력량</td><td>kWh</td><td>Y</td><td>송풍기 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_MW</td><td>%MD6076</td><td>서브미터통신</td><td>M203_VAR_R</td><td>송풍기 무효전력</td><td>var</td><td>Y</td><td>송풍기 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_PF</td><td>%MD6077</td><td>서브미터통신</td><td>M203_PF_R</td><td>송풍기 역률</td><td>pF</td><td>Y</td><td>송풍기 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_UKWH</td><td>%MD6070</td><td>서브미터통신</td><td>M203_KWH_R</td><td>송풍기 유효전력량</td><td>kWh</td><td>Y</td><td>송풍기 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_203.AI_UW</td><td>%MD6075</td><td>서브미터통신</td><td>M203_WATT_R</td><td>송풍기 유효전력</td><td>W</td><td>Y</td><td>송풍기 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_AR</td><td>%MD6082</td><td>서브미터통신</td><td>M204_A_R_R</td><td>내부반송펌프 R상 전류</td><td>A</td><td>Y</td><td>내부반송펌프 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_AS</td><td>%MD6083</td><td>서브미터통신</td><td>M204_A_S_R</td><td>내부반송펌프 S상 전류</td><td>A</td><td>Y</td><td>내부반송펌프 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_AT</td><td>%MD6084</td><td>서브미터통신</td><td>M204_A_T_R</td><td>내부반송펌프 T상 전류</td><td>A</td><td>Y</td><td>내부반송펌프 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_MKWH</td><td>%MD6081</td><td>서브미터통신</td><td>M204_KVARH_R</td><td>내부반송펌프 무효전력량</td><td>kvarh</td><td>Y</td><td>내부반송펌프 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_MW</td><td>%MD6086</td><td>서브미터통신</td><td>M204_VAR_R</td><td>내부반송펌프 무효전력</td><td>var</td><td>Y</td><td>내부반송펌프 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_PF</td><td>%MD6087</td><td>서브미터통신</td><td>M204_PF_R</td><td>내부반송펌프 역률</td><td>pF</td><td>Y</td><td>내부반송펌프 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_UKWH</td><td>%MD6080</td><td>서브미터통신</td><td>M204_KWH_R</td><td>내부반송펌프 유효전력량</td><td>kWh</td><td>Y</td><td>내부반송펌프 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_204.AI_UW</td><td>%MD6085</td><td>서브미터통신</td><td>M204_WATT_R</td><td>내부반송펌프 유효전력</td><td>W</td><td>Y</td><td>내부반송펌프 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_AR</td><td>%MD6092</td><td>서브미터통신</td><td>M205_A_R_R</td><td>슬러지 수집기 R상 전류</td><td>A</td><td>Y</td><td>슬러지 수집기 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_AS</td><td>%MD6093</td><td>서브미터통신</td><td>M205_A_S_R</td><td>슬러지 수집기 S상 전류</td><td>A</td><td>Y</td><td>슬러지 수집기 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_AT</td><td>%MD6094</td><td>서브미터통신</td><td>M205_A_T_R</td><td>슬러지 수집기 T상 전류</td><td>A</td><td>Y</td><td>슬러지 수집기 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_MKWH</td><td>%MD6091</td><td>서브미터통신</td><td>M205_KVARH_R</td><td>슬러지 수집기 무효전력량</td><td>kvarh</td><td>Y</td><td>슬러지 수집기 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_MW</td><td>%MD6096</td><td>서브미터통신</td><td>M205_VAR_R</td><td>슬러지 수집기 무효전력</td><td>var</td><td>Y</td><td>슬러지 수집기 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_PF</td><td>%MD6097</td><td>서브미터통신</td><td>M205_PF_R</td><td>슬러지 수집기 역률</td><td>pF</td><td>Y</td><td>슬러지 수집기 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_UKWH</td><td>%MD6090</td><td>서브미터통신</td><td>M205_KWH_R</td><td>슬러지 수집기 유효전력량</td><td>kWh</td><td>Y</td><td>슬러지 수집기 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_205.AI_UW</td><td>%MD6095</td><td>서브미터통신</td><td>M205_WATT_R</td><td>슬러지 수집기 유효전력</td><td>W</td><td>Y</td><td>슬러지 수집기 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_AR</td><td>%MD6102</td><td>서브미터통신</td><td>M206_A_R_R</td><td>슬러지반송펌프 R상 전류</td><td>A</td><td>Y</td><td>슬러지반송펌프 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_AS</td><td>%MD6103</td><td>서브미터통신</td><td>M206_A_S_R</td><td>슬러지반송펌프 S상 전류</td><td>A</td><td>Y</td><td>슬러지반송펌프 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_AT</td><td>%MD6104</td><td>서브미터통신</td><td>M206_A_T_R</td><td>슬러지반송펌프 T상 전류</td><td>A</td><td>Y</td><td>슬러지반송펌프 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_MKWH</td><td>%MD6101</td><td>서브미터통신</td><td>M206_KVARH_R</td><td>슬러지반송펌프 무효전력량</td><td>kvarh</td><td>Y</td><td>슬러지반송펌프 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_MW</td><td>%MD6106</td><td>서브미터통신</td><td>M206_VAR_R</td><td>슬러지반송펌프 무효전력</td><td>var</td><td>Y</td><td>슬러지반송펌프 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_PF</td><td>%MD6107</td><td>서브미터통신</td><td>M206_PF_R</td><td>슬러지반송펌프 역률</td><td>pF</td><td>Y</td><td>슬러지반송펌프 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_UKWH</td><td>%MD6100</td><td>서브미터통신</td><td>M206_KWH_R</td><td>슬러지반송펌프 유효전력량</td><td>kWh</td><td>Y</td><td>슬러지반송펌프 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_206.AI_UW</td><td>%MD6105</td><td>서브미터통신</td><td>M206_WATT_R</td><td>슬러지반송펌프 유효전력</td><td>W</td><td>Y</td><td>슬러지반송펌프 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_AR</td><td>%MD6112</td><td>서브미터통신</td><td>M301_A_R_R</td><td>방류펌프 R상 전류</td><td>A</td><td>Y</td><td>방류펌프 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_AS</td><td>%MD6113</td><td>서브미터통신</td><td>M301_A_S_R</td><td>방류펌프 S상 전류</td><td>A</td><td>Y</td><td>방류펌프 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_AT</td><td>%MD6114</td><td>서브미터통신</td><td>M301_A_T_R</td><td>방류펌프 T상 전류</td><td>A</td><td>Y</td><td>방류펌프 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_MKWH</td><td>%MD6111</td><td>서브미터통신</td><td>M301_KVARH_R</td><td>방류펌프 무효전력량</td><td>kvarh</td><td>Y</td><td>방류펌프 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_MW</td><td>%MD6116</td><td>서브미터통신</td><td>M301_VAR_R</td><td>방류펌프 무효전력</td><td>var</td><td>Y</td><td>방류펌프 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_PF</td><td>%MD6117</td><td>서브미터통신</td><td>M301_PF_R</td><td>방류펌프 역률</td><td>pF</td><td>Y</td><td>방류펌프 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_UKWH</td><td>%MD6110</td><td>서브미터통신</td><td>M301_KWH_R</td><td>방류펌프 유효전력량</td><td>kWh</td><td>Y</td><td>방류펌프 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_301.AI_UW</td><td>%MD6115</td><td>서브미터통신</td><td>M301_WATT_R</td><td>방류펌프 유효전력</td><td>W</td><td>Y</td><td>방류펌프 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_AR</td><td>%MD6122</td><td>서브미터통신</td><td>M302_A_R_R</td><td>잉여슬러지 이송펌프 R상 전류</td><td>A</td><td>Y</td><td>잉여슬러지 이송펌프 R상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_AS</td><td>%MD6123</td><td>서브미터통신</td><td>M302_A_S_R</td><td>잉여슬러지 이송펌프 S상 전류</td><td>A</td><td>Y</td><td>잉여슬러지 이송펌프 S상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_AT</td><td>%MD6124</td><td>서브미터통신</td><td>M302_A_T_R</td><td>잉여슬러지 이송펌프 T상 전류</td><td>A</td><td>Y</td><td>잉여슬러지 이송펌프 T상 전류</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_MKWH</td><td>%MD6121</td><td>서브미터통신</td><td>M302_KVARH_R</td><td>잉여슬러지 이송펌프 무효전력량</td><td>kvarh</td><td>Y</td><td>잉여슬러지 이송펌프 무효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_MW</td><td>%MD6126</td><td>서브미터통신</td><td>M302_VAR_R</td><td>잉여슬러지 이송펌프 무효전력</td><td>var</td><td>Y</td><td>잉여슬러지 이송펌프 무효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_PF</td><td>%MD6127</td><td>서브미터통신</td><td>M302_PF_R</td><td>잉여슬러지 이송펌프 역률</td><td>pF</td><td>Y</td><td>잉여슬러지 이송펌프 역률</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_UKWH</td><td>%MD6120</td><td>서브미터통신</td><td>M302_KWH_R</td><td>잉여슬러지 이송펌프 유효전력량</td><td>kWh</td><td>Y</td><td>잉여슬러지 이송펌프 유효전력량</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.E_M_302.AI_UW</td><td>%MD6125</td><td>서브미터통신</td><td>M302_WATT_R</td><td>잉여슬러지 이송펌프 유효전력</td><td>W</td><td>Y</td><td>잉여슬러지 이송펌프 유효전력</td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.COD</td><td>%MD2000</td><td>계측기통신_씨맥</td><td>COD_DATA</td><td>COD</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.DO</td><td>%MD2010</td><td>계측기통신_씨맥</td><td>DO_DATA</td><td>DO</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.DOC</td><td>%MD2003</td><td>계측기통신_씨맥</td><td>DOC_DATA</td><td>DOC</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.EC</td><td>%MD2011</td><td>계측기통신_씨맥</td><td>EC_DATA</td><td>EC</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.NH4_N</td><td>%MD2004</td><td>계측기통신_씨맥</td><td>NH4_N_DATA</td><td>NH4-N</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.NO2_N</td><td>%MD2005</td><td>계측기통신_씨맥</td><td>NO2_N_DATA</td><td>NO2-N</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.NO3_N</td><td>%MD2006</td><td>계측기통신_씨맥</td><td>NO3_N_DATA</td><td>NO3-N</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.ORP</td><td>%MD2008</td><td>계측기통신_씨맥</td><td>ORP_DATA</td><td>ORP</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.PH</td><td>%MD2009</td><td>계측기통신_씨맥</td><td>PH_DATA</td><td>PH</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.PO4_P</td><td>%MD2007</td><td>계측기통신_씨맥</td><td>PO4_P_DATA</td><td>PO4-P</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.TEMP</td><td>%MD2013</td><td>계측기통신_씨맥</td><td>TEMP_DATA</td><td>TEMPERAUTR</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.TN</td><td>%MD2001</td><td>계측기통신_씨맥</td><td>TN_DATA</td><td>T-N</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.TP</td><td>%MD2002</td><td>계측기통신_씨맥</td><td>TP_DATA</td><td>T-p</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr><tr><td>AI.WQ.TURB</td><td>%MD2012</td><td>계측기통신_씨맥</td><td>TURB_DATA</td><td>TURBIDITY</td><td></td><td>N</td><td></td><td>A: XGWX 주소 ↔ DBX 주소 exact match</td></tr></tbody></table></div>
<h2 id="주의">주의<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#주의" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ul>
<li>전력계의 <code>AI_HZ</code>는 <strong>계통 주파수</strong>이며 인버터의 모터 운전 Hz와 구분한다.</li>
<li>A2O PLC 자료로 A2 PILOT 내부 제어 Rule을 확정하지 않는다.</li>
</ul></article><hr/><div class="page-footer"></div></div><div class="right sidebar"><div class="graph"><h3>그래프 뷰</h3><div class="graph-outer"><div class="graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:1,&quot;scale&quot;:1.1,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.3,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:false,&quot;enableRadial&quot;:false}"></div><button class="global-graph-icon" aria-label="Global Graph"><svg version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 55 55" fill="currentColor" xml:space="preserve"><path d="M49,0c-3.309,0-6,2.691-6,6c0,1.035,0.263,2.009,0.726,2.86l-9.829,9.829C32.542,17.634,30.846,17,29,17
                s-3.542,0.634-4.898,1.688l-7.669-7.669C16.785,10.424,17,9.74,17,9c0-2.206-1.794-4-4-4S9,6.794,9,9s1.794,4,4,4
                c0.74,0,1.424-0.215,2.019-0.567l7.669,7.669C21.634,21.458,21,23.154,21,25s0.634,3.542,1.688,4.897L10.024,42.562
                C8.958,41.595,7.549,41,6,41c-3.309,0-6,2.691-6,6s2.691,6,6,6s6-2.691,6-6c0-1.035-0.263-2.009-0.726-2.86l12.829-12.829
                c1.106,0.86,2.44,1.436,3.898,1.619v10.16c-2.833,0.478-5,2.942-5,5.91c0,3.309,2.691,6,6,6s6-2.691,6-6c0-2.967-2.167-5.431-5-5.91
                v-10.16c1.458-0.183,2.792-0.759,3.898-1.619l7.669,7.669C41.215,39.576,41,40.26,41,41c0,2.206,1.794,4,4,4s4-1.794,4-4
                s-1.794-4-4-4c-0.74,0-1.424,0.215-2.019,0.567l-7.669-7.669C36.366,28.542,37,26.846,37,25s-0.634-3.542-1.688-4.897l9.665-9.665
                C46.042,11.405,47.451,12,49,12c3.309,0,6-2.691,6-6S52.309,0,49,0z M11,9c0-1.103,0.897-2,2-2s2,0.897,2,2s-0.897,2-2,2
                S11,10.103,11,9z M6,51c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S8.206,51,6,51z M33,49c0,2.206-1.794,4-4,4s-4-1.794-4-4
                s1.794-4,4-4S33,46.794,33,49z M29,31c-3.309,0-6-2.691-6-6s2.691-6,6-6s6,2.691,6,6S32.309,31,29,31z M47,41c0,1.103-0.897,2-2,2
                s-2-0.897-2-2s0.897-2,2-2S47,39.897,47,41z M49,10c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S51.206,10,49,10z"></path></svg></button></div><div class="global-graph-outer"><div class="global-graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:-1,&quot;scale&quot;:0.9,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.2,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:true,&quot;enableRadial&quot;:true}"></div></div></div><div class="toc desktop-only"><button type="button" class="toc-header" aria-controls="toc-123" aria-expanded="true"><h3>목차</h3><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><ul id="list-1" class="toc-content overflow"><li class="depth-0"><a href="#a2o-plc---scada---db-매핑-상세" data-for="a2o-plc---scada---db-매핑-상세">A2O PLC - SCADA - DB 매핑 상세</a></li><li class="depth-1"><a href="#현재-확인된-내용" data-for="현재-확인된-내용">현재 확인된 내용</a></li><li class="depth-1"><a href="#상세-매핑" data-for="상세-매핑">상세 매핑</a></li><li class="depth-1"><a href="#주의" data-for="주의">주의</a></li><li class="overflow-end"></li></ul></div><div class="backlinks"><h3>백링크</h3><ul id="list-2" class="overflow"><li><a href="../../00-공통/30-데이터-표준/10-중랑-원천DB-적용가이드" class="internal">중랑 원천 DB 적용 가이드</a></li><li><a href="../../00-프로젝트관리/22-근거-소스맵" class="internal">22-근거-소스맵</a></li><li><a href="../../" class="internal">Water-AI 프로젝트 공유 포털</a></li><li><a href="../../중랑/00-중랑-홈" class="internal">00-중랑-홈</a></li><li><a href="../../중랑/20-현장-시스템/01-중랑-데이터흐름-및-시스템경계" class="internal">중랑 데이터 흐름 및 시스템 경계</a></li><li><a href="../../중랑/30-데이터-분석/04-M203-Signal-Master-v0.9" class="internal">M203 Signal Master v0.9</a></li><li><a href="../../중랑/90-근거-기록/00-외부원본-변환대장" class="internal">외부 원본 변환 대장</a></li><li class="overflow-end"></li></ul></div></div><footer class><p>Created with <a href="https://quartz.jzhao.xyz/">Quartz v4.5.2</a> © 2026</p><ul><li><a href="https://github.com/jackyzha0/quartz">GitHub</a></li><li><a href="https://discord.gg/cRFFHYye7t">Discord Community</a></li></ul></footer></div></div></body><script type="application/javascript" data-persist="true">function n(){let t=this.parentElement;t.classList.toggle("is-collapsed");let e=t.getElementsByClassName("callout-content")[0];if(!e)return;let l=t.classList.contains("is-collapsed");e.style.gridTemplateRows=l?"0fr":"1fr"}function c(){let t=document.getElementsByClassName("callout is-collapsible");for(let e of t){let l=e.getElementsByClassName("callout-title")[0],s=e.getElementsByClassName("callout-content")[0];if(!l||!s)continue;l.addEventListener("click",n),window.addCleanup(()=>l.removeEventListener("click",n));let o=e.classList.contains("is-collapsed");s.style.gridTemplateRows=o?"0fr":"1fr"}}document.addEventListener("nav",c);
</script><script type="module" data-persist="true">function E(a,e){if(!a)return;function t(o){o.target===this&&(o.preventDefault(),o.stopPropagation(),e())}function n(o){o.key.startsWith("Esc")&&(o.preventDefault(),e())}a?.addEventListener("click",t),window.addCleanup(()=>a?.removeEventListener("click",t)),document.addEventListener("keydown",n),window.addCleanup(()=>document.removeEventListener("keydown",n))}function f(a){for(;a.firstChild;)a.removeChild(a.firstChild)}var m=class{constructor(e,t){this.container=e;this.content=t;this.setupEventListeners(),this.setupNavigationControls(),this.resetTransform()}isDragging=!1;startPan={x:0,y:0};currentPan={x:0,y:0};scale=1;MIN_SCALE=.5;MAX_SCALE=3;cleanups=[];setupEventListeners(){let e=this.onMouseDown.bind(this),t=this.onMouseMove.bind(this),n=this.onMouseUp.bind(this),o=this.onTouchStart.bind(this),r=this.onTouchMove.bind(this),i=this.onTouchEnd.bind(this),s=this.resetTransform.bind(this);this.container.addEventListener("mousedown",e),document.addEventListener("mousemove",t),document.addEventListener("mouseup",n),this.container.addEventListener("touchstart",o,{passive:!1}),document.addEventListener("touchmove",r,{passive:!1}),document.addEventListener("touchend",i),window.addEventListener("resize",s),this.cleanups.push(()=>this.container.removeEventListener("mousedown",e),()=>document.removeEventListener("mousemove",t),()=>document.removeEventListener("mouseup",n),()=>this.container.removeEventListener("touchstart",o),()=>document.removeEventListener("touchmove",r),()=>document.removeEventListener("touchend",i),()=>window.removeEventListener("resize",s))}cleanup(){for(let e of this.cleanups)e()}setupNavigationControls(){let e=document.createElement("div");e.className="mermaid-controls";let t=this.createButton("+",()=>this.zoom(.1)),n=this.createButton("-",()=>this.zoom(-.1)),o=this.createButton("Reset",()=>this.resetTransform());e.appendChild(n),e.appendChild(o),e.appendChild(t),this.container.appendChild(e)}createButton(e,t){let n=document.createElement("button");return n.textContent=e,n.className="mermaid-control-button",n.addEventListener("click",t),window.addCleanup(()=>n.removeEventListener("click",t)),n}onMouseDown(e){e.button===0&&(this.isDragging=!0,this.startPan={x:e.clientX-this.currentPan.x,y:e.clientY-this.currentPan.y},this.container.style.cursor="grabbing")}onMouseMove(e){this.isDragging&&(e.preventDefault(),this.currentPan={x:e.clientX-this.startPan.x,y:e.clientY-this.startPan.y},this.updateTransform())}onMouseUp(){this.isDragging=!1,this.container.style.cursor="grab"}onTouchStart(e){if(e.touches.length!==1)return;this.isDragging=!0;let t=e.touches[0];this.startPan={x:t.clientX-this.currentPan.x,y:t.clientY-this.currentPan.y}}onTouchMove(e){if(!this.isDragging||e.touches.length!==1)return;e.preventDefault();let t=e.touches[0];this.currentPan={x:t.clientX-this.startPan.x,y:t.clientY-this.startPan.y},this.updateTransform()}onTouchEnd(){this.isDragging=!1}zoom(e){let t=Math.min(Math.max(this.scale+e,this.MIN_SCALE),this.MAX_SCALE),n=this.content.getBoundingClientRect(),o=n.width/2,r=n.height/2,i=t-this.scale;this.currentPan.x-=o*i,this.currentPan.y-=r*i,this.scale=t,this.updateTransform()}updateTransform(){this.content.style.transform=`translate(${this.currentPan.x}px, ${this.currentPan.y}px) scale(${this.scale})`}resetTransform(){let t=this.content.querySelector("svg").getBoundingClientRect(),n=t.width/this.scale,o=t.height/this.scale;this.scale=1,this.currentPan={x:(this.container.clientWidth-n)/2,y:(this.container.clientHeight-o)/2},this.updateTransform()}},T=["--secondary","--tertiary","--gray","--light","--lightgray","--highlight","--dark","--darkgray","--codeFont"],y;document.addEventListener("nav",async()=>{let e=document.querySelector(".center").querySelectorAll("code.mermaid");if(e.length===0)return;y||=await import("https://cdnjs.cloudflare.com/ajax/libs/mermaid/11.4.0/mermaid.esm.min.mjs");let t=y.default,n=new WeakMap;for(let r of e)n.set(r,r.innerText);async function o(){for(let s of e){s.removeAttribute("data-processed");let c=n.get(s);c&&(s.innerHTML=c)}let r=T.reduce((s,c)=>(s[c]=window.getComputedStyle(document.documentElement).getPropertyValue(c),s),{}),i=document.documentElement.getAttribute("saved-theme")==="dark";t.initialize({startOnLoad:!1,securityLevel:"loose",theme:i?"dark":"base",themeVariables:{fontFamily:r["--codeFont"],primaryColor:r["--light"],primaryTextColor:r["--darkgray"],primaryBorderColor:r["--tertiary"],lineColor:r["--darkgray"],secondaryColor:r["--secondary"],tertiaryColor:r["--tertiary"],clusterBkg:r["--light"],edgeLabelBackground:r["--highlight"]}}),await t.run({nodes:e})}await o(),document.addEventListener("themechange",o),window.addCleanup(()=>document.removeEventListener("themechange",o));for(let r=0;r<e.length;r++){let v=function(){let g=l.querySelector("#mermaid-space"),h=l.querySelector(".mermaid-content");if(!h)return;f(h);let w=i.querySelector("svg").cloneNode(!0);h.appendChild(w),l.classList.add("active"),g.style.cursor="grab",u=new m(g,h)},M=function(){l.classList.remove("active"),u?.cleanup(),u=null},i=e[r],s=i.parentElement,c=s.querySelector(".clipboard-button"),d=s.querySelector(".expand-button"),p=window.getComputedStyle(c),L=c.offsetWidth+parseFloat(p.marginLeft||"0")+parseFloat(p.marginRight||"0");d.style.right=`calc(${L}px + 0.3rem)`,s.prepend(d);let l=s.querySelector("#mermaid-container");if(!l)return;let u=null;d.addEventListener("click",v),E(l,M),window.addCleanup(()=>{u?.cleanup(),d.removeEventListener("click",v)})}});
</script><script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/copy-tex.min.js" type="application/javascript" data-persist="true"></script><script src="../../postscript.js" type="module" data-persist="true"></script></html>