<!DOCTYPE html>
<html lang="ko" dir="ltr"><head><title>M203 송풍기 PLC Rule Book · Read Only</title><meta charset="utf-8"/><link rel="preconnect" href="https://fonts.googleapis.com"/><link rel="preconnect" href="https://fonts.gstatic.com"/><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Noto Sans KR:wght@400;700&amp;family=Noto Sans KR:ital,wght@0,400;0,600;1,400;1,600&amp;family=IBM Plex Mono:wght@400;600&amp;display=swap"/><link rel="preconnect" href="https://cdnjs.cloudflare.com" crossorigin="anonymous"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="og:site_name" content="Water-AI Project"/><meta property="og:title" content="M203 송풍기 PLC Rule Book · Read Only"/><meta property="og:type" content="website"/><meta name="twitter:card" content="summary_large_image"/><meta name="twitter:title" content="M203 송풍기 PLC Rule Book · Read Only"/><meta name="twitter:description" content="M203 송풍기 PLC Rule Book v1.1 기준 이 문서는 2026-09-07 확보한 중랑처리장_A2O_Pilot_260508.xgwx와 CIMON SCADA DBX/PGX/SQL을 교차대조한 결과다."/><meta property="og:description" content="M203 송풍기 PLC Rule Book v1.1 기준 이 문서는 2026-09-07 확보한 중랑처리장_A2O_Pilot_260508.xgwx와 CIMON SCADA DBX/PGX/SQL을 교차대조한 결과다."/><meta property="og:image:alt" content="M203 송풍기 PLC Rule Book v1.1 기준 이 문서는 2026-09-07 확보한 중랑처리장_A2O_Pilot_260508.xgwx와 CIMON SCADA DBX/PGX/SQL을 교차대조한 결과다."/><meta property="og:image" content="https://water-ai.pages.dev/static/og-image.png"/><meta property="og:image:url" content="https://water-ai.pages.dev/static/og-image.png"/><meta name="twitter:image" content="https://water-ai.pages.dev/static/og-image.png"/><meta property="og:image:type" content="image/.png"/><meta property="twitter:domain" content="water-ai.pages.dev"/><meta property="og:url" content="https://water-ai.pages.dev/중랑/20-현장-시스템/07-A2-PILOT-PLC-Rule-Book"/><meta property="twitter:url" content="https://water-ai.pages.dev/중랑/20-현장-시스템/07-A2-PILOT-PLC-Rule-Book"/><link rel="icon" href="../../static/icon.png"/><meta name="description" content="M203 송풍기 PLC Rule Book v1.1 기준 이 문서는 2026-09-07 확보한 중랑처리장_A2O_Pilot_260508.xgwx와 CIMON SCADA DBX/PGX/SQL을 교차대조한 결과다."/><meta name="generator" content="Quartz"/><link href="../../index.css" rel="stylesheet" type="text/css" data-persist="true"/><style>.expand-button {
  position: absolute;
  display: flex;
  float: right;
  padding: 0.4rem;
  margin: 0.3rem;
  right: 0;
  color: var(--gray);
  border-color: var(--dark);
  background-color: var(--light);
  border: 1px solid;
  border-radius: 5px;
  opacity: 0;
  transition: 0.2s;
}
.expand-button > svg {
  fill: var(--light);
  filter: contrast(0.3);
}
.expand-button:hover {
  cursor: pointer;
  border-color: var(--secondary);
}
.expand-button:focus {
  outline: 0;
}

pre:hover > .expand-button {
  opacity: 1;
  transition: 0.2s;
}

#mermaid-container {
  position: fixed;
  contain: layout;
  z-index: 999;
  left: 0;
  top: 0;
  width: 100vw;
  height: 100vh;
  overflow: hidden;
  display: none;
  backdrop-filter: blur(4px);
  background: rgba(0, 0, 0, 0.5);
}
#mermaid-container.active {
  display: inline-block;
}
#mermaid-container > #mermaid-space {
  border: 1px solid var(--lightgray);
  background-color: var(--light);
  border-radius: 5px;
  position: fixed;
  top: 50%;
  left: 50%;
  transform: translate(-50%, -50%);
  height: 80vh;
  width: 80vw;
  overflow: hidden;
}
#mermaid-container > #mermaid-space > .mermaid-content {
  position: relative;
  transform-origin: 0 0;
  transition: transform 0.1s ease;
  overflow: visible;
  min-height: 200px;
  min-width: 200px;
}
#mermaid-container > #mermaid-space > .mermaid-content pre {
  margin: 0;
  border: none;
}
#mermaid-container > #mermaid-space > .mermaid-content svg {
  max-width: none;
  height: auto;
}
#mermaid-container > #mermaid-space > .mermaid-controls {
  position: absolute;
  bottom: 20px;
  right: 20px;
  display: flex;
  gap: 8px;
  padding: 8px;
  background: var(--light);
  border: 1px solid var(--lightgray);
  border-radius: 6px;
  box-shadow: 0 2px 4px rgba(0, 0, 0, 0.1);
  z-index: 2;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button {
  display: flex;
  align-items: center;
  justify-content: center;
  width: 32px;
  height: 32px;
  padding: 0;
  border: 1px solid var(--lightgray);
  background: var(--light);
  color: var(--dark);
  border-radius: 4px;
  cursor: pointer;
  font-size: 16px;
  font-family: var(--bodyFont);
  transition: all 0.2s ease;
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:hover {
  background: var(--lightgray);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:active {
  transform: translateY(1px);
}
#mermaid-container > #mermaid-space > .mermaid-controls .mermaid-control-button:nth-child(2) {
  width: auto;
  padding: 0 12px;
  font-size: 14px;
}
/*# sourceMappingURL=data:application/json;charset=utf-8;base64,eyJ2ZXJzaW9uIjozLCJzb3VyY2VSb290IjoiQzpcXFdPUktcXE9CU0lESUFOXFwuV2F0ZXItQUktV2ViLUxvY2FsXFxxdWFydHpcXHF1YXJ0elxcY29tcG9uZW50c1xcc3R5bGVzIiwic291cmNlcyI6WyJtZXJtYWlkLmlubGluZS5zY3NzIl0sIm5hbWVzIjpbXSwibWFwcGluZ3MiOiJBQUFBO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFHRjtFQUNFOzs7QUFLRjtFQUNFO0VBQ0E7OztBQUlKO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTs7QUFFQTtFQUNFOztBQUdGO0VBQ0U7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBOztBQUdGO0VBQ0U7RUFDQTs7QUFJSjtFQUNFO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7O0FBRUE7RUFDRTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBO0VBQ0E7RUFDQTtFQUNBOztBQUVBO0VBQ0U7O0FBR0Y7RUFDRTs7QUFJRjtFQUNFO0VBQ0E7RUFDQSIsInNvdXJjZXNDb250ZW50IjpbIi5leHBhbmQtYnV0dG9uIHtcbiAgcG9zaXRpb246IGFic29sdXRlO1xuICBkaXNwbGF5OiBmbGV4O1xuICBmbG9hdDogcmlnaHQ7XG4gIHBhZGRpbmc6IDAuNHJlbTtcbiAgbWFyZ2luOiAwLjNyZW07XG4gIHJpZ2h0OiAwOyAvLyBOT1RFOiByaWdodCB3aWxsIGJlIHNldCBpbiBtZXJtYWlkLmlubGluZS50c1xuICBjb2xvcjogdmFyKC0tZ3JheSk7XG4gIGJvcmRlci1jb2xvcjogdmFyKC0tZGFyayk7XG4gIGJhY2tncm91bmQtY29sb3I6IHZhcigtLWxpZ2h0KTtcbiAgYm9yZGVyOiAxcHggc29saWQ7XG4gIGJvcmRlci1yYWRpdXM6IDVweDtcbiAgb3BhY2l0eTogMDtcbiAgdHJhbnNpdGlvbjogMC4ycztcblxuICAmID4gc3ZnIHtcbiAgICBmaWxsOiB2YXIoLS1saWdodCk7XG4gICAgZmlsdGVyOiBjb250cmFzdCgwLjMpO1xuICB9XG5cbiAgJjpob3ZlciB7XG4gICAgY3Vyc29yOiBwb2ludGVyO1xuICAgIGJvcmRlci1jb2xvcjogdmFyKC0tc2Vjb25kYXJ5KTtcbiAgfVxuXG4gICY6Zm9jdXMge1xuICAgIG91dGxpbmU6IDA7XG4gIH1cbn1cblxucHJlIHtcbiAgJjpob3ZlciA+IC5leHBhbmQtYnV0dG9uIHtcbiAgICBvcGFjaXR5OiAxO1xuICAgIHRyYW5zaXRpb246IDAuMnM7XG4gIH1cbn1cblxuI21lcm1haWQtY29udGFpbmVyIHtcbiAgcG9zaXRpb246IGZpeGVkO1xuICBjb250YWluOiBsYXlvdXQ7XG4gIHotaW5kZXg6IDk5OTtcbiAgbGVmdDogMDtcbiAgdG9wOiAwO1xuICB3aWR0aDogMTAwdnc7XG4gIGhlaWdodDogMTAwdmg7XG4gIG92ZXJmbG93OiBoaWRkZW47XG4gIGRpc3BsYXk6IG5vbmU7XG4gIGJhY2tkcm9wLWZpbHRlcjogYmx1cig0cHgpO1xuICBiYWNrZ3JvdW5kOiByZ2JhKDAsIDAsIDAsIDAuNSk7XG5cbiAgJi5hY3RpdmUge1xuICAgIGRpc3BsYXk6IGlubGluZS1ibG9jaztcbiAgfVxuXG4gICYgPiAjbWVybWFpZC1zcGFjZSB7XG4gICAgYm9yZGVyOiAxcHggc29saWQgdmFyKC0tbGlnaHRncmF5KTtcbiAgICBiYWNrZ3JvdW5kLWNvbG9yOiB2YXIoLS1saWdodCk7XG4gICAgYm9yZGVyLXJhZGl1czogNXB4O1xuICAgIHBvc2l0aW9uOiBmaXhlZDtcbiAgICB0b3A6IDUwJTtcbiAgICBsZWZ0OiA1MCU7XG4gICAgdHJhbnNmb3JtOiB0cmFuc2xhdGUoLTUwJSwgLTUwJSk7XG4gICAgaGVpZ2h0OiA4MHZoO1xuICAgIHdpZHRoOiA4MHZ3O1xuICAgIG92ZXJmbG93OiBoaWRkZW47XG5cbiAgICAmID4gLm1lcm1haWQtY29udGVudCB7XG4gICAgICBwb3NpdGlvbjogcmVsYXRpdmU7XG4gICAgICB0cmFuc2Zvcm0tb3JpZ2luOiAwIDA7XG4gICAgICB0cmFuc2l0aW9uOiB0cmFuc2Zvcm0gMC4xcyBlYXNlO1xuICAgICAgb3ZlcmZsb3c6IHZpc2libGU7XG4gICAgICBtaW4taGVpZ2h0OiAyMDBweDtcbiAgICAgIG1pbi13aWR0aDogMjAwcHg7XG5cbiAgICAgIHByZSB7XG4gICAgICAgIG1hcmdpbjogMDtcbiAgICAgICAgYm9yZGVyOiBub25lO1xuICAgICAgfVxuXG4gICAgICBzdmcge1xuICAgICAgICBtYXgtd2lkdGg6IG5vbmU7XG4gICAgICAgIGhlaWdodDogYXV0bztcbiAgICAgIH1cbiAgICB9XG5cbiAgICAmID4gLm1lcm1haWQtY29udHJvbHMge1xuICAgICAgcG9zaXRpb246IGFic29sdXRlO1xuICAgICAgYm90dG9tOiAyMHB4O1xuICAgICAgcmlnaHQ6IDIwcHg7XG4gICAgICBkaXNwbGF5OiBmbGV4O1xuICAgICAgZ2FwOiA4cHg7XG4gICAgICBwYWRkaW5nOiA4cHg7XG4gICAgICBiYWNrZ3JvdW5kOiB2YXIoLS1saWdodCk7XG4gICAgICBib3JkZXI6IDFweCBzb2xpZCB2YXIoLS1saWdodGdyYXkpO1xuICAgICAgYm9yZGVyLXJhZGl1czogNnB4O1xuICAgICAgYm94LXNoYWRvdzogMCAycHggNHB4IHJnYmEoMCwgMCwgMCwgMC4xKTtcbiAgICAgIHotaW5kZXg6IDI7XG5cbiAgICAgIC5tZXJtYWlkLWNvbnRyb2wtYnV0dG9uIHtcbiAgICAgICAgZGlzcGxheTogZmxleDtcbiAgICAgICAgYWxpZ24taXRlbXM6IGNlbnRlcjtcbiAgICAgICAganVzdGlmeS1jb250ZW50OiBjZW50ZXI7XG4gICAgICAgIHdpZHRoOiAzMnB4O1xuICAgICAgICBoZWlnaHQ6IDMycHg7XG4gICAgICAgIHBhZGRpbmc6IDA7XG4gICAgICAgIGJvcmRlcjogMXB4IHNvbGlkIHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0KTtcbiAgICAgICAgY29sb3I6IHZhcigtLWRhcmspO1xuICAgICAgICBib3JkZXItcmFkaXVzOiA0cHg7XG4gICAgICAgIGN1cnNvcjogcG9pbnRlcjtcbiAgICAgICAgZm9udC1zaXplOiAxNnB4O1xuICAgICAgICBmb250LWZhbWlseTogdmFyKC0tYm9keUZvbnQpO1xuICAgICAgICB0cmFuc2l0aW9uOiBhbGwgMC4ycyBlYXNlO1xuXG4gICAgICAgICY6aG92ZXIge1xuICAgICAgICAgIGJhY2tncm91bmQ6IHZhcigtLWxpZ2h0Z3JheSk7XG4gICAgICAgIH1cblxuICAgICAgICAmOmFjdGl2ZSB7XG4gICAgICAgICAgdHJhbnNmb3JtOiB0cmFuc2xhdGVZKDFweCk7XG4gICAgICAgIH1cblxuICAgICAgICAvLyBTdHlsZSB0aGUgcmVzZXQgYnV0dG9uIGRpZmZlcmVudGx5XG4gICAgICAgICY6bnRoLWNoaWxkKDIpIHtcbiAgICAgICAgICB3aWR0aDogYXV0bztcbiAgICAgICAgICBwYWRkaW5nOiAwIDEycHg7XG4gICAgICAgICAgZm9udC1zaXplOiAxNHB4O1xuICAgICAgICB9XG4gICAgICB9XG4gICAgfVxuICB9XG59XG4iXX0= */</style><link href="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/katex.min.css" rel="stylesheet" type="text/css" data-persist="true"/><script src="../../prescript.js" type="application/javascript" data-persist="true"></script><script type="application/javascript" data-persist="true">const fetchData = fetch("../../static/contentIndex.json").then(data => data.json())</script></head><body data-slug="중랑/20-현장-시스템/07-A2-PILOT-PLC-Rule-Book"><div id="quartz-root" class="page"><div id="quartz-body"><div class="left sidebar"><h2 class="page-title"><a href="../..">Water-AI Project</a></h2><div class="spacer mobile-only"></div><div class="flex-component" style="flex-direction: row; flex-wrap: nowrap; gap: 1rem;"><div style="flex-grow: 1; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><div class="search"><button class="search-button"><svg role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 19.9 19.7"><title>Search</title><g class="search-path" fill="none"><path stroke-linecap="square" d="M18.5 18.3l-5.4-5.4"></path><circle cx="8" cy="8" r="7"></circle></g></svg><p>검색</p></button><div class="search-container"><div class="search-space"><input autocomplete="off" class="search-bar" name="search" type="text" aria-label="검색어를 입력하세요" placeholder="검색어를 입력하세요"/><div class="search-layout" data-preview="true"></div></div></div></div></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="darkmode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="dayIcon" x="0px" y="0px" viewBox="0 0 35 35" style="enable-background:new 0 0 35 35" xml:space="preserve" aria-label="다크 모드"><title>다크 모드</title><path d="M6,17.5C6,16.672,5.328,16,4.5,16h-3C0.672,16,0,16.672,0,17.5    S0.672,19,1.5,19h3C5.328,19,6,18.328,6,17.5z M7.5,26c-0.414,0-0.789,0.168-1.061,0.439l-2,2C4.168,28.711,4,29.086,4,29.5    C4,30.328,4.671,31,5.5,31c0.414,0,0.789-0.168,1.06-0.44l2-2C8.832,28.289,9,27.914,9,27.5C9,26.672,8.329,26,7.5,26z M17.5,6    C18.329,6,19,5.328,19,4.5v-3C19,0.672,18.329,0,17.5,0S16,0.672,16,1.5v3C16,5.328,16.671,6,17.5,6z M27.5,9    c0.414,0,0.789-0.168,1.06-0.439l2-2C30.832,6.289,31,5.914,31,5.5C31,4.672,30.329,4,29.5,4c-0.414,0-0.789,0.168-1.061,0.44    l-2,2C26.168,6.711,26,7.086,26,7.5C26,8.328,26.671,9,27.5,9z M6.439,8.561C6.711,8.832,7.086,9,7.5,9C8.328,9,9,8.328,9,7.5    c0-0.414-0.168-0.789-0.439-1.061l-2-2C6.289,4.168,5.914,4,5.5,4C4.672,4,4,4.672,4,5.5c0,0.414,0.168,0.789,0.439,1.06    L6.439,8.561z M33.5,16h-3c-0.828,0-1.5,0.672-1.5,1.5s0.672,1.5,1.5,1.5h3c0.828,0,1.5-0.672,1.5-1.5S34.328,16,33.5,16z     M28.561,26.439C28.289,26.168,27.914,26,27.5,26c-0.828,0-1.5,0.672-1.5,1.5c0,0.414,0.168,0.789,0.439,1.06l2,2    C28.711,30.832,29.086,31,29.5,31c0.828,0,1.5-0.672,1.5-1.5c0-0.414-0.168-0.789-0.439-1.061L28.561,26.439z M17.5,29    c-0.829,0-1.5,0.672-1.5,1.5v3c0,0.828,0.671,1.5,1.5,1.5s1.5-0.672,1.5-1.5v-3C19,29.672,18.329,29,17.5,29z M17.5,7    C11.71,7,7,11.71,7,17.5S11.71,28,17.5,28S28,23.29,28,17.5S23.29,7,17.5,7z M17.5,25c-4.136,0-7.5-3.364-7.5-7.5    c0-4.136,3.364-7.5,7.5-7.5c4.136,0,7.5,3.364,7.5,7.5C25,21.636,21.636,25,17.5,25z"></path></svg><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="nightIcon" x="0px" y="0px" viewBox="0 0 100 100" style="enable-background:new 0 0 100 100" xml:space="preserve" aria-label="라이트 모드"><title>라이트 모드</title><path d="M96.76,66.458c-0.853-0.852-2.15-1.064-3.23-0.534c-6.063,2.991-12.858,4.571-19.655,4.571  C62.022,70.495,50.88,65.88,42.5,57.5C29.043,44.043,25.658,23.536,34.076,6.47c0.532-1.08,0.318-2.379-0.534-3.23  c-0.851-0.852-2.15-1.064-3.23-0.534c-4.918,2.427-9.375,5.619-13.246,9.491c-9.447,9.447-14.65,22.008-14.65,35.369  c0,13.36,5.203,25.921,14.65,35.368s22.008,14.65,35.368,14.65c13.361,0,25.921-5.203,35.369-14.65  c3.872-3.871,7.064-8.328,9.491-13.246C97.826,68.608,97.611,67.309,96.76,66.458z"></path></svg></button></div><div style="flex-grow: 0; flex-shrink: 1; flex-basis: auto; order: 0; align-self: center; justify-self: center;"><button class="readermode"><svg xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" version="1.1" class="readerIcon" fill="currentColor" stroke="currentColor" stroke-width="0.2" stroke-linecap="round" stroke-linejoin="round" width="64px" height="64px" viewBox="0 0 24 24" aria-label="리더 모드"><title>리더 모드</title><g transform="translate(-1.8, -1.8) scale(1.15, 1.2)"><path d="M8.9891247,2.5 C10.1384702,2.5 11.2209868,2.96705384 12.0049645,3.76669482 C12.7883914,2.96705384 13.8709081,2.5 15.0202536,2.5 L18.7549359,2.5 C19.1691495,2.5 19.5049359,2.83578644 19.5049359,3.25 L19.5046891,4.004 L21.2546891,4.00457396 C21.6343849,4.00457396 21.9481801,4.28672784 21.9978425,4.6528034 L22.0046891,4.75457396 L22.0046891,20.25 C22.0046891,20.6296958 21.7225353,20.943491 21.3564597,20.9931534 L21.2546891,21 L2.75468914,21 C2.37499337,21 2.06119817,20.7178461 2.01153575,20.3517706 L2.00468914,20.25 L2.00468914,4.75457396 C2.00468914,4.37487819 2.28684302,4.061083 2.65291858,4.01142057 L2.75468914,4.00457396 L4.50368914,4.004 L4.50444233,3.25 C4.50444233,2.87030423 4.78659621,2.55650904 5.15267177,2.50684662 L5.25444233,2.5 L8.9891247,2.5 Z M4.50368914,5.504 L3.50468914,5.504 L3.50468914,19.5 L10.9478955,19.4998273 C10.4513189,18.9207296 9.73864328,18.5588115 8.96709342,18.5065584 L8.77307039,18.5 L5.25444233,18.5 C4.87474657,18.5 4.56095137,18.2178461 4.51128895,17.8517706 L4.50444233,17.75 L4.50368914,5.504 Z M19.5049359,17.75 C19.5049359,18.1642136 19.1691495,18.5 18.7549359,18.5 L15.2363079,18.5 C14.3910149,18.5 13.5994408,18.8724714 13.0614828,19.4998273 L20.5046891,19.5 L20.5046891,5.504 L19.5046891,5.504 L19.5049359,17.75 Z M18.0059359,3.999 L15.0202536,4 L14.8259077,4.00692283 C13.9889509,4.06666544 13.2254227,4.50975805 12.7549359,5.212 L12.7549359,17.777 L12.7782651,17.7601316 C13.4923805,17.2719483 14.3447024,17 15.2363079,17 L18.0059359,16.999 L18.0056891,4.798 L18.0033792,4.75457396 L18.0056891,4.71 L18.0059359,3.999 Z M8.9891247,4 L6.00368914,3.999 L6.00599909,4.75457396 L6.00599909,4.75457396 L6.00368914,4.783 L6.00368914,16.999 L8.77307039,17 C9.57551536,17 10.3461406,17.2202781 11.0128313,17.6202194 L11.2536891,17.776 L11.2536891,5.211 C10.8200889,4.56369974 10.1361548,4.13636104 9.37521067,4.02745763 L9.18347055,4.00692283 L8.9891247,4 Z"></path></g></svg></button></div></div><div class="explorer" data-behavior="link" data-collapsed="collapsed" data-savestate="true" data-data-fns="{&quot;order&quot;:[&quot;filter&quot;,&quot;map&quot;,&quot;sort&quot;],&quot;sortFn&quot;:&quot;(a,b)=>!a.isFolder&amp;&amp;!b.isFolder||a.isFolder&amp;&amp;b.isFolder?a.displayName.localeCompare(b.displayName,void 0,{numeric:!0,sensitivity:\&quot;base\&quot;}):!a.isFolder&amp;&amp;b.isFolder?1:-1&quot;,&quot;filterFn&quot;:&quot;node=>node.slugSegment!==\&quot;tags\&quot;&quot;,&quot;mapFn&quot;:&quot;node=>node&quot;}"><button type="button" class="explorer-toggle mobile-explorer hide-until-loaded" data-mobile="true" aria-controls="explorer-173"><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="lucide-menu"><line x1="4" x2="20" y1="12" y2="12"></line><line x1="4" x2="20" y1="6" y2="6"></line><line x1="4" x2="20" y1="18" y2="18"></line></svg></button><button type="button" class="title-button explorer-toggle desktop-explorer" data-mobile="false" aria-expanded="true"><h2>탐색기</h2><svg xmlns="http://www.w3.org/2000/svg" width="14" height="14" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><div id="explorer-173" class="explorer-content" aria-expanded="false" role="group"><ul class="explorer-ul overflow" id="list-0"><li class="overflow-end"></li></ul></div><template id="template-file"><li><a href="#"></a></li></template><template id="template-folder"><li><div class="folder-container"><svg xmlns="http://www.w3.org/2000/svg" width="12" height="12" viewBox="5 8 14 8" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="folder-icon"><polyline points="6 9 12 15 18 9"></polyline></svg><div><button class="folder-button"><span class="folder-title"></span></button></div></div><div class="folder-outer"><ul class="content"></ul></div></li></template></div></div><div class="center"><div class="page-header"><div class="popover-hint"><nav class="breadcrumb-container" aria-label="breadcrumbs"><div class="breadcrumb-element"><a href="../../">Home</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../중랑/">중랑</a><p> ❯ </p></div><div class="breadcrumb-element"><a href="../../중랑/20-현장-시스템/">20 현장 시스템</a><p> ❯ </p></div><div class="breadcrumb-element"><a href>M203 송풍기 PLC Rule Book</a></div></nav><h1 class="article-title">M203 송풍기 PLC Rule Book</h1><p show-comma="true" class="content-meta"><time datetime="2026-09-14T01:41:05.557Z">2026년 9월 14일</time><span>8 min read</span></p></div></div><article class="popover-hint"><h1 id="m203-송풍기-plc-rule-book-v11">M203 송풍기 PLC Rule Book v1.1<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#m203-송풍기-plc-rule-book-v11" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h1>
<h2 id="기준">기준<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#기준" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>이 문서는 2026-09-07 확보한 <code>중랑처리장_A2O_Pilot_260508.xgwx</code>와 CIMON SCADA <code>DBX/PGX/SQL</code>을 교차대조한 결과다. <strong>PLC 소스에서 확인한 Rule</strong>과 <strong>합리적 추정</strong>, <strong>추가 확인 항목</strong>을 구분한다.</p>
<h2 id="1-소스-구조">1. 소스 구조<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#1-소스-구조" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>A2 PILOT 원본에는 다음 4개 프로그램이 있다.</p>
<ul>
<li><code>VVVF_통신</code></li>
<li><code>CONTROL_MAIN</code></li>
<li><code>Analog_Input</code></li>
<li><code>VVVF_Control</code></li>
</ul>
<p>M203 제어는 주로 <code>CONTROL_MAIN + Analog_Input + VVVF_Control</code>에 걸쳐 있다.</p>
<h2 id="2-m203-운전-입력과-상태">2. M203 운전 입력과 상태<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#2-m203-운전-입력과-상태" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>





















































































































<div class="table-container"><table><thead><tr><th>구분</th><th>PLC Symbol</th><th>주소</th><th>SCADA Tag</th><th>역할</th><th>상태</th></tr></thead><tbody><tr><td>AUTO/MANUAL</td><td>M203_Auto_Man</td><td><code>%MW21.3</code></td><td><code>PID.M_203A.DO_AMC</code></td><td>자동/수동 선택</td><td>확정</td></tr><tr><td>수동 RUN</td><td>M203_M_ON</td><td><code>%MW21.4</code></td><td><code>PID.M_203A.DO_RUC</code></td><td>HMI 수동 RUN</td><td>확정</td></tr><tr><td>수동 STOP</td><td>M203_M_OFF</td><td><code>%MW21.5</code></td><td><code>PID.M_203A.DO_STC</code></td><td>HMI 수동 STOP</td><td>확정</td></tr><tr><td>Remote A 선택</td><td>M203_REM_A선택</td><td><code>%MW21.6</code></td><td><code>PID.M_203B.DO_203A</code></td><td>A 선택</td><td>확정</td></tr><tr><td>Remote B 선택</td><td>M203_REM_B선택</td><td><code>%MW21.7</code></td><td><code>PID.M_203B.DO_203B</code></td><td>B 선택</td><td>확정</td></tr><tr><td>Local A 선택</td><td>M203_LOC_A선택</td><td><code>%IX0.6.14</code></td><td>-</td><td>현장 Local A 선택</td><td>확정</td></tr><tr><td>Local B 선택</td><td>M203_LOC_B선택</td><td><code>%IX0.6.15</code></td><td>-</td><td>현장 Local B 선택</td><td>확정</td></tr><tr><td>A RUN</td><td>M203A_Run</td><td><code>%MW11.3</code></td><td><code>PID.M_203A.DI_RUN</code></td><td>실제 A 운전상태</td><td>확정</td></tr><tr><td>A Fault</td><td>M203A_Fault</td><td><code>%MW11.4</code></td><td><code>PID.M_203A.DI_FLT</code></td><td>A 고장</td><td>확정</td></tr><tr><td>B RUN</td><td>M203B_Run</td><td><code>%MW11.6</code></td><td><code>PID.M_203B.DI_RUN</code></td><td>실제 B 운전상태</td><td>확정</td></tr><tr><td>B Fault</td><td>M203B_Fault</td><td><code>%MW11.7</code></td><td><code>PID.M_203B.DI_FLT</code></td><td>B 고장</td><td>확정</td></tr><tr><td>통합 Fault</td><td>M203_Fault</td><td><code>%MW347.3</code></td><td>-</td><td>M203 통합 Fault</td><td>확정</td></tr><tr><td>Interlock</td><td>M203_INTLOCK</td><td>내부변수</td><td>-</td><td>최종 운전 허용조건 계통</td><td>존재 확정 / 접점식 상세 확인 필요</td></tr></tbody></table></div>
<h3 id="hmi-명령-방식">HMI 명령 방식<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#hmi-명령-방식" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>
<p>CIMON 송풍기 Popup은 <code>DO_RUC</code>, <code>DO_STC</code>에 <strong>3,000 ms Pulse</strong>를 전송한다. 따라서 SCADA 명령은 지속 Bit가 아니라 순간 명령으로 보고 PLC 내부 Sequence가 실제 운전을 유지하는 구조다.</p>
<h2 id="3-do-상태-판정-rule">3. DO 상태 판정 Rule<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#3-do-상태-판정-rule" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>













































<div class="table-container"><table><thead><tr><th>항목</th><th>주소</th><th>설명</th></tr></thead><tbody><tr><td>실제 DO</td><td><code>%MW106</code></td><td><code>PID.DO_205.AI_DO_205</code></td></tr><tr><td>High Set</td><td><code>%MW157</code></td><td><code>PID.DO_205.AO_DO_H_SET</code></td></tr><tr><td>Middle Set</td><td><code>%MW158</code></td><td><code>PID.DO_205.AO_M_SET</code></td></tr><tr><td>Low Set</td><td><code>%MW159</code></td><td><code>PID.DO_205.AO_DO_L_SET</code></td></tr><tr><td>High 상태</td><td><code>%MW160.0</code></td><td><code>PID.DO_205.AI_DO_HI</code></td></tr><tr><td>Middle 상태</td><td><code>%MW160.1</code></td><td><code>PID.DO_205.AI_DO_MID</code></td></tr><tr><td>Low 상태</td><td><code>%MW160.2</code></td><td><code>PID.DO_205.AI_DO_LO</code></td></tr></tbody></table></div>
<p><code>Analog_Input</code>에서 DO High/Low 판정에 <code>T#10S</code> 시간요소가 사용된다. 즉 순간 노이즈만으로 바로 상태를 전환하지 않도록 지연/유지 논리가 들어간 구조로 판단한다. <strong>정확한 비교 부호와 접점 극성은 XG5000 화면 확인 전까지 확정하지 않는다.</strong></p>
<h2 id="4-자동운전-rule-계통">4. 자동운전 Rule 계통<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#4-자동운전-rule-계통" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<h3 id="41-간헐시간-운전">4.1 간헐/시간 운전<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#41-간헐시간-운전" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>
<p>PLC에는 <code>간헐운전</code> Function Block과 다음 값이 있다.</p>













































<div class="table-container"><table><thead><tr><th>항목</th><th>주소</th><th>소스 초기값/비고</th></tr></thead><tbody><tr><td>가동시간 설정</td><td><code>%MW172</code></td><td><code>M203_가동설정</code></td></tr><tr><td>정지시간 Long</td><td><code>%MW173</code></td><td>소스 초기값 <code>10</code></td></tr><tr><td>정지시간 Middle</td><td><code>%MW174</code></td><td>소스 초기값 <code>5</code></td></tr><tr><td>정지시간 Short</td><td><code>%MW175</code></td><td>소스 초기값 <code>0</code></td></tr><tr><td>가동 진행시간</td><td><code>%MW176</code></td><td><code>M203_가동시간</code> — PLC 내부 Rule 변수</td></tr><tr><td>정지 진행시간</td><td><code>%MW177</code></td><td><code>M203_정지시간</code> — PLC 내부 Rule 변수</td></tr><tr><td>시간기준</td><td>-</td><td><code>T#1M</code> 사용 확인</td></tr></tbody></table></div>
<p>또한 DO High/Middle/Low 상태에 따라 정지시간 후보를 선택하는 MOVE 분기 구조가 존재한다. <strong>High/Middle/Low ↔ L/M/S의 최종 1:1 대응은 그래픽 Ladder에서 한 번 더 확인 후 확정한다.</strong></p>
<h3 id="42-do-mode-운전">4.2 DO Mode 운전<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#42-do-mode-운전" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>

































































<div class="table-container"><table><thead><tr><th>항목</th><th>주소</th><th>SCADA Tag</th><th>역할</th></tr></thead><tbody><tr><td>자동운전 Mode</td><td><code>%MW1102</code></td><td><code>PID.M_203A.AO_MOD</code></td><td>시간/DO 계통 선택 관련</td></tr><tr><td>Mode-1 설정</td><td><code>%MW1105</code></td><td><code>...AO_DO_MOD1</code></td><td>DO Mode-1</td></tr><tr><td>Mode-3 설정</td><td><code>%MW1106</code></td><td><code>...AO_DO_MOD3</code></td><td>DO Mode-3</td></tr><tr><td>Mode-4 설정</td><td><code>%MW1107</code></td><td><code>...AO_DO_MOD4</code></td><td>DO Mode-4</td></tr><tr><td>Mode-1 Hz</td><td><code>%MW1108</code></td><td><code>...AO_DO_MOD1_HZ</code></td><td>Mode-1 적용 Hz</td></tr><tr><td>Mode-2 Hz</td><td><code>%MW1109</code></td><td><code>...AO_DO_MOD2_HZ</code></td><td>Mode-2 적용 Hz</td></tr><tr><td>Mode-3 Hz</td><td><code>%MW1110</code></td><td><code>...AO_DO_MOD3_HZ</code></td><td>Mode-3 적용 Hz</td></tr><tr><td>Mode-4 Hz</td><td><code>%MW1111</code></td><td><code>...AO_DO_MOD4_HZ</code></td><td>Mode-4 적용 Hz</td></tr><tr><td>선택 Mode</td><td><code>%MW1016</code></td><td><code>...AI_DO_MOD_SET</code></td><td>현재 선택된 1~4 Mode</td></tr></tbody></table></div>
<p>HMI Popup도 <code>AI_DO_MOD_SET == 1/2/3/4</code>에 따라 각각 Mode 1~4 화면/Hz를 표시한다. 따라서 <strong>PLC가 DO 상태/제어조건을 이용해 Mode를 선택하고 그 Mode의 Hz를 적용하는 계통</strong>은 확정할 수 있다.</p>
<h3 id="43-timer-진행값의-내부주소와-scada-노출주소">4.3 Timer 진행값의 내부주소와 SCADA 노출주소<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#43-timer-진행값의-내부주소와-scada-노출주소" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h3>
<p>A2 PILOT 원본 Rule에서는 <code>M203_가동시간 %MW176</code>, <code>M203_정지시간 %MW177</code>가 확인된다. 한편 SCADA 상세매핑에는 <code>PID.M_203A.AI_TM_ONPV → %MW1012</code>, <code>AI_TM_OFFPV → %MW1013</code>가 기록되어 있다.</p>
<p>이 두 주소쌍은 <strong>같은 값의 내부변수/노출 Mirror인지, 별도 MOVE/계산값인지 현재 근거만으로 단정하지 않는다.</strong> Signal Master에서는 <code>plc_internal_address</code>와 <code>scada_plc_address</code>를 분리해 보존하고, XG5000 Ladder/온라인 값 대조로 관계를 닫는다.</p>
<h2 id="5-hz-결정과-vvvf-출력">5. Hz 결정과 VVVF 출력<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#5-hz-결정과-vvvf-출력" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>









































<div class="table-container"><table><thead><tr><th>단계</th><th>변수</th><th>주소</th><th>의미</th></tr></thead><tbody><tr><td>수동 Hz</td><td><code>M203_MAN_HZ</code></td><td><code>%MW163</code></td><td>수동 주파수 설정</td></tr><tr><td>내부 최종 Set</td><td><code>M203_HZ_SET</code></td><td>내부</td><td>CONTROL_MAIN의 최종 Hz 결정값</td></tr><tr><td>VVVF 출력</td><td><code>M203_HZ_OUT</code></td><td><code>%MW340</code></td><td>VVVF_Control 출력 Hz</td></tr><tr><td>실제 피드백</td><td><code>AI_HZ_IN</code></td><td><code>%MW343</code></td><td>SCADA/Logger 실제 운전 Hz</td></tr><tr><td>최저 Hz</td><td><code>AI_HZ_LOW</code></td><td><code>%MW169</code></td><td>VVVF 최저 Hz 제약</td></tr></tbody></table></div>
<p><code>VVVF_Control</code>에 <code>M203_HZ_SET → M203_HZ_OUT</code> 경로가 존재한다. 최종적으로 과거 운전의 원인은 <code>AUTO/MANUAL + A/B + Fault/Interlock + 자동운전 전략 + DO Mode/시간운전 + Hz Set</code>의 조합으로 해석해야 한다.</p>
<h2 id="6-장기-logger와의-결합">6. 장기 Logger와의 결합<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#6-장기-logger와의-결합" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>장기 SCADA Logger는 이미 확보되어 있으며, 대표 AI Header에서 다음이 실제 존재한다.</p>
<ul>
<li><code>PID.M_203A.AI_HZ_IN</code></li>
<li><code>PID.M_203A.AI_DO_MOD_SET</code></li>
<li><code>PID.M_203A.AI_TM_ONPV</code>, <code>AI_TM_OFFPV</code></li>
<li><code>PID.M_203A.AI_HZ_LOW</code></li>
<li><code>PID.DO_205.AI_DO_205</code></li>
<li><code>PID.MLSS_206.AI_MLSS_206</code></li>
<li><code>PID.FM_100.AI_FL</code>, <code>PID.FM_202.AI_FL</code></li>
<li><code>AI.E_M_203.AI_UW</code>, <code>AI_UKWH</code>, <code>AI_PF</code> 등</li>
</ul>
<p>DI Logger에는 A/B RUN·FAULT가 존재한다. 따라서 <strong>과거 운전 결과와 선택된 DO Mode를 PLC Rule에 대입해 운전사유를 상당부분 복원 가능</strong>하다.</p>
<p>반면 AUTO/MANUAL, 일부 Set Point/Mode 파라미터는 대표 CLD Header에는 없다. 하지만 CIMON <code>.sql</code> 설정에는 <code>AO_OP_SEL1/2/3</code>, <code>AO_DOA_SV</code>, <code>AO_DOM_SV</code>, <code>AO_TM_*</code>, DO High/Mid/Low 및 설정값이 정의되어 있으므로, 실제 SQL 이력이 남아 있다면 추가 결합할 가치가 있다. 이것은 오프라인 AI 착수의 선행조건이 아니라 <strong>Rule 재현 정확도를 높이는 보강자료</strong>다.</p>
<h2 id="7-ai용-rule-reason-code-제안">7. AI용 Rule Reason Code 제안<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#7-ai용-rule-reason-code-제안" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<p>Master Dataset에는 원시 Tag만 넣지 말고 다음 파생 컬럼을 만든다.</p>
<ul>
<li><code>m203_selected_unit = A/B</code></li>
<li><code>m203_auto_manual</code></li>
<li><code>m203_do_band = HIGH/MIDDLE/LOW</code></li>
<li><code>m203_do_mode = 1/2/3/4</code></li>
<li><code>m203_interlock_ok</code></li>
<li><code>m203_fault_any</code></li>
<li><code>m203_timer_phase = RUN/OFF</code></li>
<li><code>m203_rule_reason_code</code></li>
<li><code>m203_hz_actual</code></li>
<li><code>m203_power_w</code></li>
</ul>
<p>예시 Reason Code: <code>AUTO_DO_MODE_3</code>, <code>AUTO_TIMER_OFF</code>, <code>MANUAL_HZ</code>, <code>FAULT_BLOCK</code>, <code>A_FAILOVER_TO_B</code>.</p>
<h2 id="8-ai-제어에서-고정할-안전경계">8. AI 제어에서 고정할 안전경계<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#8-ai-제어에서-고정할-안전경계" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ul>
<li>AI가 인버터를 직접 제어하지 않는다.</li>
<li>AUTO/MANUAL, Interlock, Fault, A/B 선택, 최저 Hz 등 기존 PLC Rule을 우회하지 않는다.</li>
<li>1단계는 Shadow Mode로 <code>현재 실제 Hz</code>와 <code>AI 권고 Hz</code>를 비교한다.</li>
<li>제한적 자동제어는 Rule Book의 미확정 항목과 현장 승인조건이 모두 닫힌 뒤 검토한다.</li>
</ul>
<h2 id="9-아직-추가-확인이-필요한-것">9. 아직 추가 확인이 필요한 것<a role="anchor" aria-hidden="true" tabindex="-1" data-no-popover="true" href="#9-아직-추가-확인이-필요한-것" class="internal"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M10 13a5 5 0 0 0 7.54.54l3-3a5 5 0 0 0-7.07-7.07l-1.72 1.71"></path><path d="M14 11a5 5 0 0 0-7.54-.54l-3 3a5 5 0 0 0 7.07 7.07l1.71-1.71"></path></svg></a></h2>
<ol>
<li><code>M203_INTLOCK</code> 구성 접점의 정확한 Boolean 식</li>
<li>DO High/Middle/Low와 정지시간 L/M/S의 최종 대응</li>
<li><code>AO_MOD %MW1102</code> 값 0의 정확한 HMI 명칭</li>
<li><code>%MW1116 AO_MA_HZ</code>의 정확한 Ladder 기능</li>
<li>설비 제작사 기준 허용 최대 Hz와 현장 승인 상·하한</li>
</ol>
<p>위 5개를 제외한 <strong>M203의 주요 제어계층, 주소, SCADA Tag, DO Mode, Timer 계통, Hz 출력 경로는 원본 소스로 확인됐다.</strong></p></article><hr/><div class="page-footer"></div></div><div class="right sidebar"><div class="graph"><h3>그래프 뷰</h3><div class="graph-outer"><div class="graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:1,&quot;scale&quot;:1.1,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.3,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:false,&quot;enableRadial&quot;:false}"></div><button class="global-graph-icon" aria-label="Global Graph"><svg version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" x="0px" y="0px" viewBox="0 0 55 55" fill="currentColor" xml:space="preserve"><path d="M49,0c-3.309,0-6,2.691-6,6c0,1.035,0.263,2.009,0.726,2.86l-9.829,9.829C32.542,17.634,30.846,17,29,17
                s-3.542,0.634-4.898,1.688l-7.669-7.669C16.785,10.424,17,9.74,17,9c0-2.206-1.794-4-4-4S9,6.794,9,9s1.794,4,4,4
                c0.74,0,1.424-0.215,2.019-0.567l7.669,7.669C21.634,21.458,21,23.154,21,25s0.634,3.542,1.688,4.897L10.024,42.562
                C8.958,41.595,7.549,41,6,41c-3.309,0-6,2.691-6,6s2.691,6,6,6s6-2.691,6-6c0-1.035-0.263-2.009-0.726-2.86l12.829-12.829
                c1.106,0.86,2.44,1.436,3.898,1.619v10.16c-2.833,0.478-5,2.942-5,5.91c0,3.309,2.691,6,6,6s6-2.691,6-6c0-2.967-2.167-5.431-5-5.91
                v-10.16c1.458-0.183,2.792-0.759,3.898-1.619l7.669,7.669C41.215,39.576,41,40.26,41,41c0,2.206,1.794,4,4,4s4-1.794,4-4
                s-1.794-4-4-4c-0.74,0-1.424,0.215-2.019,0.567l-7.669-7.669C36.366,28.542,37,26.846,37,25s-0.634-3.542-1.688-4.897l9.665-9.665
                C46.042,11.405,47.451,12,49,12c3.309,0,6-2.691,6-6S52.309,0,49,0z M11,9c0-1.103,0.897-2,2-2s2,0.897,2,2s-0.897,2-2,2
                S11,10.103,11,9z M6,51c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S8.206,51,6,51z M33,49c0,2.206-1.794,4-4,4s-4-1.794-4-4
                s1.794-4,4-4S33,46.794,33,49z M29,31c-3.309,0-6-2.691-6-6s2.691-6,6-6s6,2.691,6,6S32.309,31,29,31z M47,41c0,1.103-0.897,2-2,2
                s-2-0.897-2-2s0.897-2,2-2S47,39.897,47,41z M49,10c-2.206,0-4-1.794-4-4s1.794-4,4-4s4,1.794,4,4S51.206,10,49,10z"></path></svg></button></div><div class="global-graph-outer"><div class="global-graph-container" data-cfg="{&quot;drag&quot;:true,&quot;zoom&quot;:true,&quot;depth&quot;:-1,&quot;scale&quot;:0.9,&quot;repelForce&quot;:0.5,&quot;centerForce&quot;:0.2,&quot;linkDistance&quot;:30,&quot;fontSize&quot;:0.6,&quot;opacityScale&quot;:1,&quot;showTags&quot;:true,&quot;removeTags&quot;:[],&quot;focusOnHover&quot;:true,&quot;enableRadial&quot;:true}"></div></div></div><div class="toc desktop-only"><button type="button" class="toc-header" aria-controls="toc-128" aria-expanded="true"><h3>목차</h3><svg xmlns="http://www.w3.org/2000/svg" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" class="fold"><polyline points="6 9 12 15 18 9"></polyline></svg></button><ul id="list-1" class="toc-content overflow"><li class="depth-0"><a href="#m203-송풍기-plc-rule-book-v11" data-for="m203-송풍기-plc-rule-book-v11">M203 송풍기 PLC Rule Book v1.1</a></li><li class="depth-1"><a href="#기준" data-for="기준">기준</a></li><li class="depth-1"><a href="#1-소스-구조" data-for="1-소스-구조">1. 소스 구조</a></li><li class="depth-1"><a href="#2-m203-운전-입력과-상태" data-for="2-m203-운전-입력과-상태">2. M203 운전 입력과 상태</a></li><li class="depth-2"><a href="#hmi-명령-방식" data-for="hmi-명령-방식">HMI 명령 방식</a></li><li class="depth-1"><a href="#3-do-상태-판정-rule" data-for="3-do-상태-판정-rule">3. DO 상태 판정 Rule</a></li><li class="depth-1"><a href="#4-자동운전-rule-계통" data-for="4-자동운전-rule-계통">4. 자동운전 Rule 계통</a></li><li class="depth-2"><a href="#41-간헐시간-운전" data-for="41-간헐시간-운전">4.1 간헐/시간 운전</a></li><li class="depth-2"><a href="#42-do-mode-운전" data-for="42-do-mode-운전">4.2 DO Mode 운전</a></li><li class="depth-2"><a href="#43-timer-진행값의-내부주소와-scada-노출주소" data-for="43-timer-진행값의-내부주소와-scada-노출주소">4.3 Timer 진행값의 내부주소와 SCADA 노출주소</a></li><li class="depth-1"><a href="#5-hz-결정과-vvvf-출력" data-for="5-hz-결정과-vvvf-출력">5. Hz 결정과 VVVF 출력</a></li><li class="depth-1"><a href="#6-장기-logger와의-결합" data-for="6-장기-logger와의-결합">6. 장기 Logger와의 결합</a></li><li class="depth-1"><a href="#7-ai용-rule-reason-code-제안" data-for="7-ai용-rule-reason-code-제안">7. AI용 Rule Reason Code 제안</a></li><li class="depth-1"><a href="#8-ai-제어에서-고정할-안전경계" data-for="8-ai-제어에서-고정할-안전경계">8. AI 제어에서 고정할 안전경계</a></li><li class="depth-1"><a href="#9-아직-추가-확인이-필요한-것" data-for="9-아직-추가-확인이-필요한-것">9. 아직 추가 확인이 필요한 것</a></li><li class="overflow-end"></li></ul></div><div class="backlinks"><h3>백링크</h3><ul id="list-2" class="overflow"><li><a href="../../00-공통/30-데이터-표준/10-중랑-원천DB-적용가이드" class="internal">중랑 원천 DB 적용 가이드</a></li><li><a href="../../00-프로젝트관리/17-산출물등록부" class="internal">17-산출물등록부</a></li><li><a href="../../00-프로젝트관리/22-근거-소스맵" class="internal">22-근거-소스맵</a></li><li><a href="../../" class="internal">Water-AI 프로젝트 공유 포털</a></li><li><a href="../../중랑/00-중랑-홈" class="internal">00-중랑-홈</a></li><li><a href="../../중랑/20-현장-시스템/01-중랑-데이터흐름-및-시스템경계" class="internal">중랑 데이터 흐름 및 시스템 경계</a></li><li><a href="../../중랑/20-현장-시스템/03-A2-PILOT-SCADA-매핑-상세" class="internal">A2 PILOT SCADA 매핑 상세 및 미확정 경계</a></li><li><a href="../../중랑/30-데이터-분석/04-M203-Signal-Master-v0.9" class="internal">M203 Signal Master v0.9</a></li><li><a href="../../중랑/30-데이터-분석/06-데이터수집팀-작업지시서" class="internal">중랑 M203 데이터수집팀 작업지시서</a></li><li><a href="../../중랑/80-산출물/03-중랑-확정사항-기반-실행계획-20260911" class="internal">중랑 확정사항 기반 실행계획 2026-09-11</a></li><li><a href="../../중랑/90-근거-기록/2026-09-11-M203-PLC-역분석-근거" class="internal">2026-09-11 M203 PLC 역분석 근거기록</a></li><li><a href="../../중랑/90-근거-기록/2026-09-11-중랑-260907-PC수집본-재분석" class="internal">2026-09-11-중랑-260907-PC수집본-재분석</a></li><li class="overflow-end"></li></ul></div></div><footer class><p>Created with <a href="https://quartz.jzhao.xyz/">Quartz v4.5.2</a> © 2026</p><ul><li><a href="https://github.com/jackyzha0/quartz">GitHub</a></li><li><a href="https://discord.gg/cRFFHYye7t">Discord Community</a></li></ul></footer></div></div></body><script type="application/javascript" data-persist="true">function n(){let t=this.parentElement;t.classList.toggle("is-collapsed");let e=t.getElementsByClassName("callout-content")[0];if(!e)return;let l=t.classList.contains("is-collapsed");e.style.gridTemplateRows=l?"0fr":"1fr"}function c(){let t=document.getElementsByClassName("callout is-collapsible");for(let e of t){let l=e.getElementsByClassName("callout-title")[0],s=e.getElementsByClassName("callout-content")[0];if(!l||!s)continue;l.addEventListener("click",n),window.addCleanup(()=>l.removeEventListener("click",n));let o=e.classList.contains("is-collapsed");s.style.gridTemplateRows=o?"0fr":"1fr"}}document.addEventListener("nav",c);
</script><script type="module" data-persist="true">function E(a,e){if(!a)return;function t(o){o.target===this&&(o.preventDefault(),o.stopPropagation(),e())}function n(o){o.key.startsWith("Esc")&&(o.preventDefault(),e())}a?.addEventListener("click",t),window.addCleanup(()=>a?.removeEventListener("click",t)),document.addEventListener("keydown",n),window.addCleanup(()=>document.removeEventListener("keydown",n))}function f(a){for(;a.firstChild;)a.removeChild(a.firstChild)}var m=class{constructor(e,t){this.container=e;this.content=t;this.setupEventListeners(),this.setupNavigationControls(),this.resetTransform()}isDragging=!1;startPan={x:0,y:0};currentPan={x:0,y:0};scale=1;MIN_SCALE=.5;MAX_SCALE=3;cleanups=[];setupEventListeners(){let e=this.onMouseDown.bind(this),t=this.onMouseMove.bind(this),n=this.onMouseUp.bind(this),o=this.onTouchStart.bind(this),r=this.onTouchMove.bind(this),i=this.onTouchEnd.bind(this),s=this.resetTransform.bind(this);this.container.addEventListener("mousedown",e),document.addEventListener("mousemove",t),document.addEventListener("mouseup",n),this.container.addEventListener("touchstart",o,{passive:!1}),document.addEventListener("touchmove",r,{passive:!1}),document.addEventListener("touchend",i),window.addEventListener("resize",s),this.cleanups.push(()=>this.container.removeEventListener("mousedown",e),()=>document.removeEventListener("mousemove",t),()=>document.removeEventListener("mouseup",n),()=>this.container.removeEventListener("touchstart",o),()=>document.removeEventListener("touchmove",r),()=>document.removeEventListener("touchend",i),()=>window.removeEventListener("resize",s))}cleanup(){for(let e of this.cleanups)e()}setupNavigationControls(){let e=document.createElement("div");e.className="mermaid-controls";let t=this.createButton("+",()=>this.zoom(.1)),n=this.createButton("-",()=>this.zoom(-.1)),o=this.createButton("Reset",()=>this.resetTransform());e.appendChild(n),e.appendChild(o),e.appendChild(t),this.container.appendChild(e)}createButton(e,t){let n=document.createElement("button");return n.textContent=e,n.className="mermaid-control-button",n.addEventListener("click",t),window.addCleanup(()=>n.removeEventListener("click",t)),n}onMouseDown(e){e.button===0&&(this.isDragging=!0,this.startPan={x:e.clientX-this.currentPan.x,y:e.clientY-this.currentPan.y},this.container.style.cursor="grabbing")}onMouseMove(e){this.isDragging&&(e.preventDefault(),this.currentPan={x:e.clientX-this.startPan.x,y:e.clientY-this.startPan.y},this.updateTransform())}onMouseUp(){this.isDragging=!1,this.container.style.cursor="grab"}onTouchStart(e){if(e.touches.length!==1)return;this.isDragging=!0;let t=e.touches[0];this.startPan={x:t.clientX-this.currentPan.x,y:t.clientY-this.currentPan.y}}onTouchMove(e){if(!this.isDragging||e.touches.length!==1)return;e.preventDefault();let t=e.touches[0];this.currentPan={x:t.clientX-this.startPan.x,y:t.clientY-this.startPan.y},this.updateTransform()}onTouchEnd(){this.isDragging=!1}zoom(e){let t=Math.min(Math.max(this.scale+e,this.MIN_SCALE),this.MAX_SCALE),n=this.content.getBoundingClientRect(),o=n.width/2,r=n.height/2,i=t-this.scale;this.currentPan.x-=o*i,this.currentPan.y-=r*i,this.scale=t,this.updateTransform()}updateTransform(){this.content.style.transform=`translate(${this.currentPan.x}px, ${this.currentPan.y}px) scale(${this.scale})`}resetTransform(){let t=this.content.querySelector("svg").getBoundingClientRect(),n=t.width/this.scale,o=t.height/this.scale;this.scale=1,this.currentPan={x:(this.container.clientWidth-n)/2,y:(this.container.clientHeight-o)/2},this.updateTransform()}},T=["--secondary","--tertiary","--gray","--light","--lightgray","--highlight","--dark","--darkgray","--codeFont"],y;document.addEventListener("nav",async()=>{let e=document.querySelector(".center").querySelectorAll("code.mermaid");if(e.length===0)return;y||=await import("https://cdnjs.cloudflare.com/ajax/libs/mermaid/11.4.0/mermaid.esm.min.mjs");let t=y.default,n=new WeakMap;for(let r of e)n.set(r,r.innerText);async function o(){for(let s of e){s.removeAttribute("data-processed");let c=n.get(s);c&&(s.innerHTML=c)}let r=T.reduce((s,c)=>(s[c]=window.getComputedStyle(document.documentElement).getPropertyValue(c),s),{}),i=document.documentElement.getAttribute("saved-theme")==="dark";t.initialize({startOnLoad:!1,securityLevel:"loose",theme:i?"dark":"base",themeVariables:{fontFamily:r["--codeFont"],primaryColor:r["--light"],primaryTextColor:r["--darkgray"],primaryBorderColor:r["--tertiary"],lineColor:r["--darkgray"],secondaryColor:r["--secondary"],tertiaryColor:r["--tertiary"],clusterBkg:r["--light"],edgeLabelBackground:r["--highlight"]}}),await t.run({nodes:e})}await o(),document.addEventListener("themechange",o),window.addCleanup(()=>document.removeEventListener("themechange",o));for(let r=0;r<e.length;r++){let v=function(){let g=l.querySelector("#mermaid-space"),h=l.querySelector(".mermaid-content");if(!h)return;f(h);let w=i.querySelector("svg").cloneNode(!0);h.appendChild(w),l.classList.add("active"),g.style.cursor="grab",u=new m(g,h)},M=function(){l.classList.remove("active"),u?.cleanup(),u=null},i=e[r],s=i.parentElement,c=s.querySelector(".clipboard-button"),d=s.querySelector(".expand-button"),p=window.getComputedStyle(c),L=c.offsetWidth+parseFloat(p.marginLeft||"0")+parseFloat(p.marginRight||"0");d.style.right=`calc(${L}px + 0.3rem)`,s.prepend(d);let l=s.querySelector("#mermaid-container");if(!l)return;let u=null;d.addEventListener("click",v),E(l,M),window.addCleanup(()=>{u?.cleanup(),d.removeEventListener("click",v)})}});
</script><script src="https://cdn.jsdelivr.net/npm/katex@0.16.11/dist/contrib/copy-tex.min.js" type="application/javascript" data-persist="true"></script><script src="../../postscript.js" type="module" data-persist="true"></script></html>