---
doc_id: GW-EVIDENCE-XG5000-20260908
title: 2026-09-08 광암 XG5000 PLC 원본 분석 기록
plant: 광암
category: 분석근거
status: confirmed
recorded_date: 2026-09-08
source_id: SRC-XG5000-GW-20260908
source_file: PLC-COLLECT-COMPLETE-20260908-161455-0c958e.zip
---

# 2026-09-08 광암 XG5000 PLC 원본 분석 기록

## 1. 수집 자체에서 직접 확인된 내용

`00_README.txt` 기준:

```text
Source root: C:\WORK\PROJECT2026\Fivetek\광암_260907\XG5000
Collected at: 2026-09-08T16:14:58+09:00
Folders scanned: 259
Files scanned: 1738
Project files found: 155
Project files copied: 155
Issues: 0
Selected extension: .xgwx
```

추가 주의사항도 README에 명시되어 있다.

- `COMPLETE`는 **파일 수집 완료**를 뜻하며 광암 전체 설비구성의 완전성을 뜻하지 않는다.
- `_PLC_UPLOAD` 폴더는 재수집 방지를 위해 제외했다.
- ZIP/7Z/RAR 내부는 추가로 열지 않았다.
- **InTouch/Historian/DB 파일은 이번 PLC 수집 대상이 아니다.**

## 2. 파일 구성에서 직접 확인된 내용

수집본에 다음 주요 프로젝트가 존재한다.

```text
PCS1 계열
PCS2 계열
PCS4
PCS5_중계펌프장
PCS6_활성탄/활성탄여과지
PCS_M/관리본관 계열
P22 약품
P23 오존
CO2
염소제어반
과산화수소 설비
FCC1_1~FCC1_8
FCC2_1~FCC2_8
FCC3_1~FCC3_8
```

FCC는 명칭 기준 **24개**가 확인된다.

또한 `Projects/OLD`와 날짜/버전이 다른 동일 계열 프로젝트가 다수 존재하므로 **155개 프로젝트 = 155대 PLC로 해석하지 않는다.**

## 3. XG5000 프로젝트 분석으로 확인/판단한 내용

### 확인 수준이 높은 항목

- PCS1: 착수/약품/혼화/침전 관련 운전 프로그램 존재
- PCS2: 여과/역세 및 주변 설비 통신 프로그램 존재
- PCS4: 슬러지/배출수 관련 운전 프로그램 존재
- PCS5: 중계펌프 운전 프로그램 존재
- PCS6: 활성탄/역세 관련 운전 프로그램 존재
- FCC: REMOTE/SEMI_AUTO/LOCAL 및 역세 펌프/브로워 제어 로직 존재
- 주요 PCS에 211/212 대역 FEnet 통신 구성이 반복적으로 확인됨

### 강한 분석 판단

PCS2의 Station 1~24 반복 송수신 영역과 FCC 24개 프로젝트의 공통 송수신 메모리 구조가 대응한다.

따라서 **PCS2 ↔ FCC 24개 여과지 계통** 구조로 보는 것이 타당하다.

단, Station 번호와 FCC 이름의 1:1 매핑은 추가 확인한다.

## 4. 기존 Wonderware 분석과 연결되는 내용

기존 `DXPSV.dxp`에서 상위 통신 대상으로 확인한 주소:

```text
192.9.211.10  PCS1
192.9.211.12  PCS2
192.9.211.14  PCS4
192.9.211.16  PCS_M
192.9.211.18  WaterNow 계열
192.9.211.21  CO2
192.9.211.22  약품/PAC
192.9.211.23  오존
192.9.211.25  염소
192.9.211.26  탈수기제어반
192.9.211.28  과산화수소
192.9.211.30  PCS5
192.9.211.32  PCS6
```

앞으로 XG5000 프로젝트 내부 통신 설정과 이 목록을 대조하여 **PLC 원본 ↔ DeviceXPlorer Device**를 확정한다.

## 5. 이 분석으로 바뀐 우선순위

이전에는 PLC 구조 자체가 부족했지만, 이번 원본 확보 후 우선순위가 다음처럼 바뀐다.

```text
[이전]
PLC 원본 확보
→ PLC 구조 확인
→ SCADA 확인

[현재]
XGWX 최신본/구버전 정규화
→ PLC 통신 Matrix / Address Dictionary
→ InTouch DBDump
→ Historian Tag
→ PLC-SCADA-Historian 데이터계보
```

즉 **다음 병목은 PLC 파일 추가 확보보다 InTouch Tag와 Historian 실제 저장 Tag를 연결하는 것**이다.

## 관련 문서

- [[../20-현장-시스템/04-광암-PLC-XG5000-구조-및-통신맵]]
- [[../20-현장-시스템/01-광암-데이터흐름-및-통신구조]]
- [[../30-데이터-분석/02-광암-PLC-태그-Historian-데이터계보-구축]]
- [[2026-09-08-Wonderware-자료분석-기록]]
