---
doc_id: JN-EVID-M203-20260911
title: 2026-09-11 M203 PLC 역분석 근거기록
plant: 중랑
category: 근거기록
status: confirmed
recorded_date: 2026-09-11
source_id: SRC-JN-A2PILOT-20260907
---

# 2026-09-11 M203 PLC 역분석 근거기록

## 원본

- 2026-09-07 중랑 현장 PC 수집본
- `PLC/중랑처리장_A2O_Pilot_260508/중랑처리장_A2O_Pilot_260508.xgwx`
- CIMON `A2 PILOT.dbx/.dvx/.scx/.sql`, `JL_POPUP_송풍기.PGX`
- 기존 장기 SCADA Logger `CLD/CSV`

## PLC 프로그램 확인

A2 PILOT XG5000 원본에서 `VVVF_통신`, `CONTROL_MAIN`, `Analog_Input`, `VVVF_Control` 4개 프로그램을 확인했다.

M203 관련 주소/심볼은 [[../20-현장-시스템/07-A2-PILOT-PLC-Rule-Book]]과 [[../20-현장-시스템/08-M203-PLC-Cause-Tree]]에 반영했다.

## 핵심 확정

- M203 DO 입력 `%MW106`
- DO High/Middle/Low `%MW160.0/.1/.2`
- AUTO/MANUAL `%MW21.3`
- A/B 선택 `%MW21.6/.7`, Local `%IX0.6.14/.15`
- A/B RUN/FAULT `%MW11.3/.4/.6/.7`
- 간헐운전/Timer `%MW172~177`
- DO Mode 선택 `%MW1016`, Mode별 Hz `%MW1108~1111`
- 내부 최종 `M203_HZ_SET`
- VVVF 출력 `M203_HZ_OUT %MW340`
- 실제 Hz 피드백 `%MW343`

소스 주석에 일부 `M-103` 오기가 존재하지만 Symbol명과 SCADA 주소가 M203 계통으로 일치하므로 주석 오기로 분류한다.
